  0.0000E+00,                             !- Property Value 6 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 7 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 8 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 9 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 10 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 11 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 12 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 13 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 14 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 15 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 16 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 17 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 18 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 19 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 20 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 21 {BasedOnField A2}
  3.6729E+05,                             !- Property Value 22 {BasedOnField A2}
  3.7033E+05,                             !- Property Value 23 {BasedOnField A2}
  3.7335E+05,                             !- Property Value 24 {BasedOnField A2}
  3.7635E+05,                             !- Property Value 25 {BasedOnField A2}
  3.7932E+05,                             !- Property Value 26 {BasedOnField A2}
  3.8229E+05,                             !- Property Value 27 {BasedOnField A2}
  3.8525E+05,                             !- Property Value 28 {BasedOnField A2}
  3.8819E+05,                             !- Property Value 29 {BasedOnField A2}
  3.9114E+05,                             !- Property Value 30 {BasedOnField A2}
  3.9408E+05,                             !- Property Value 31 {BasedOnField A2}
  3.9701E+05,                             !- Property Value 32 {BasedOnField A2}
  3.9995E+05,                             !- Property Value 33 {BasedOnField A2}
  4.0289E+05,                             !- Property Value 34 {BasedOnField A2}
  4.0583E+05,                             !- Property Value 35 {BasedOnField A2}
  4.0877E+05,                             !- Property Value 36 {BasedOnField A2}
  4.1172E+05,                             !- Property Value 37 {BasedOnField A2}
  4.1467E+05,                             !- Property Value 38 {BasedOnField A2}
  4.1762E+05,                             !- Property Value 39 {BasedOnField A2}
  4.2058E+05,                             !- Property Value 40 {BasedOnField A2}
  4.2355E+05,                             !- Property Value 41 {BasedOnField A2}
  4.2653E+05,                             !- Property Value 42 {BasedOnField A2}
  4.2951E+05,                             !- Property Value 43 {BasedOnField A2}
  4.3250E+05,                             !- Property Value 44 {BasedOnField A2}
  4.3550E+05;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Density,                                !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  6.5975E+05,                             !- Pressure {Pa}
  0.0000E+00,                             !- Property Value 1 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 2 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 3 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 4 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 5 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 6 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 7 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 8 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 9 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 10 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 11 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 12 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 13 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 14 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 15 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 16 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 17 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 18 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 19 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 20 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 21 {BasedOnField A2}
  3.3506E+01,                             !- Property Value 22 {BasedOnField A2}
  3.2848E+01,                             !- Property Value 23 {BasedOnField A2}
  3.2229E+01,                             !- Property Value 24 {BasedOnField A2}
  3.1646E+01,                             !- Property Value 25 {BasedOnField A2}
  3.1095E+01,                             !- Property Value 26 {BasedOnField A2}
  3.0573E+01,                             !- Property Value 27 {BasedOnField A2}
  3.0075E+01,                             !- Property Value 28 {BasedOnField A2}
  2.9601E+01,                             !- Property Value 29 {BasedOnField A2}
  2.9149E+01,                             !- Property Value 30 {BasedOnField A2}
  2.8715E+01,                             !- Property Value 31 {BasedOnField A2}
  2.8299E+01,                             !- Property Value 32 {BasedOnField A2}
  2.7900E+01,                             !- Property Value 33 {BasedOnField A2}
  2.7516E+01,                             !- Property Value 34 {BasedOnField A2}
  2.7146E+01,                             !- Property Value 35 {BasedOnField A2}
  2.6789E+01,                             !- Property Value 36 {BasedOnField A2}
  2.6445E+01,                             !- Property Value 37 {BasedOnField A2}
  2.6112E+01,                             !- Property Value 38 {BasedOnField A2}
  2.5790E+01,                             !- Property Value 39 {BasedOnField A2}
  2.5478E+01,                             !- Property Value 40 {BasedOnField A2}
  2.5175E+01,                             !- Property Value 41 {BasedOnField A2}
  2.4882E+01,                             !- Property Value 42 {BasedOnField A2}
  2.4597E+01,                             !- Property Value 43 {BasedOnField A2}
  2.4321E+01,                             !- Property Value 44 {BasedOnField A2}
  2.4052E+01;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Enthalpy,                               !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  7.2356E+05,                             !- Pressure {Pa}
  0.0000E+00,                             !- Property Value 1 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 2 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 3 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 4 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 5 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 6 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 7 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 8 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 9 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 10 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 11 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 12 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 13 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 14 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 15 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 16 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 17 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 18 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 19 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 20 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 21 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 22 {BasedOnField A2}
  3.6873E+05,                             !- Property Value 23 {BasedOnField A2}
  3.7183E+05,                             !- Property Value 24 {BasedOnField A2}
  3.7490E+05,                             !- Property Value 25 {BasedOnField A2}
  3.7795E+05,                             !- Property Value 26 {BasedOnField A2}
  3.8098E+05,                             !- Property Value 27 {BasedOnField A2}
  3.8399E+05,                             !- Property Value 28 {BasedOnField A2}
  3.8699E+05,                             !- Property Value 29 {BasedOnField A2}
  3.8998E+05,                             !- Property Value 30 {BasedOnField A2}
  3.9297E+05,                             !- Property Value 31 {BasedOnField A2}
  3.9594E+05,                             !- Property Value 32 {BasedOnField A2}
  3.9892E+05,                             !- Property Value 33 {BasedOnField A2}
  4.0189E+05,                             !- Property Value 34 {BasedOnField A2}
  4.0487E+05,                             !- Property Value 35 {BasedOnField A2}
  4.0784E+05,                             !- Property Value 36 {BasedOnField A2}
  4.1081E+05,                             !- Property Value 37 {BasedOnField A2}
  4.1379E+05,                             !- Property Value 38 {BasedOnField A2}
  4.1677E+05,                             !- Property Value 39 {BasedOnField A2}
  4.1976E+05,                             !- Property Value 40 {BasedOnField A2}
  4.2275E+05,                             !- Property Value 41 {BasedOnField A2}
  4.2575E+05,                             !- Property Value 42 {BasedOnField A2}
  4.2875E+05,                             !- Property Value 43 {BasedOnField A2}
  4.3176E+05,                             !- Property Value 44 {BasedOnField A2}
  4.3478E+05;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Density,                                !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  7.2356E+05,                             !- Pressure {Pa}
  0.0000E+00,                             !- Property Value 1 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 2 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 3 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 4 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 5 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 6 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 7 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 8 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 9 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 10 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 11 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 12 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 13 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 14 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 15 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 16 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 17 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 18 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 19 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 20 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 21 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 22 {BasedOnField A2}
  3.6812E+01,                             !- Property Value 23 {BasedOnField A2}
  3.6066E+01,                             !- Property Value 24 {BasedOnField A2}
  3.5368E+01,                             !- Property Value 25 {BasedOnField A2}
  3.4712E+01,                             !- Property Value 26 {BasedOnField A2}
  3.4093E+01,                             !- Property Value 27 {BasedOnField A2}
  3.3507E+01,                             !- Property Value 28 {BasedOnField A2}
  3.2951E+01,                             !- Property Value 29 {BasedOnField A2}
  3.2421E+01,                             !- Property Value 30 {BasedOnField A2}
  3.1917E+01,                             !- Property Value 31 {BasedOnField A2}
  3.1434E+01,                             !- Property Value 32 {BasedOnField A2}
  3.0972E+01,                             !- Property Value 33 {BasedOnField A2}
  3.0528E+01,                             !- Property Value 34 {BasedOnField A2}
  3.0102E+01,                             !- Property Value 35 {BasedOnField A2}
  2.9692E+01,                             !- Property Value 36 {BasedOnField A2}
  2.9297E+01,                             !- Property Value 37 {BasedOnField A2}
  2.8916E+01,                             !- Property Value 38 {BasedOnField A2}
  2.8548E+01,                             !- Property Value 39 {BasedOnField A2}
  2.8192E+01,                             !- Property Value 40 {BasedOnField A2}
  2.7847E+01,                             !- Property Value 41 {BasedOnField A2}
  2.7514E+01,                             !- Property Value 42 {BasedOnField A2}
  2.7190E+01,                             !- Property Value 43 {BasedOnField A2}
  2.6876E+01,                             !- Property Value 44 {BasedOnField A2}
  2.6571E+01;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Enthalpy,                               !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  7.9188E+05,                             !- Pressure {Pa}
  0.0000E+00,                             !- Property Value 1 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 2 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 3 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 4 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 5 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 6 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 7 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 8 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 9 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 10 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 11 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 12 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 13 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 14 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 15 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 16 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 17 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 18 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 19 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 20 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 21 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 22 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 23 {BasedOnField A2}
  3.7011E+05,                             !- Property Value 24 {BasedOnField A2}
  3.7328E+05,                             !- Property Value 25 {BasedOnField A2}
  3.7642E+05,                             !- Property Value 26 {BasedOnField A2}
  3.7952E+05,                             !- Property Value 27 {BasedOnField A2}
  3.8260E+05,                             !- Property Value 28 {BasedOnField A2}
  3.8566E+05,                             !- Property Value 29 {BasedOnField A2}
  3.8871E+05,                             !- Property Value 30 {BasedOnField A2}
  3.9174E+05,                             !- Property Value 31 {BasedOnField A2}
  3.9477E+05,                             !- Property Value 32 {BasedOnField A2}
  3.9779E+05,                             !- Property Value 33 {BasedOnField A2}
  4.0080E+05,                             !- Property Value 34 {BasedOnField A2}
  4.0381E+05,                             !- Property Value 35 {BasedOnField A2}
  4.0682E+05,                             !- Property Value 36 {BasedOnField A2}
  4.0983E+05,                             !- Property Value 37 {BasedOnField A2}
  4.1284E+05,                             !- Property Value 38 {BasedOnField A2}
  4.1585E+05,                             !- Property Value 39 {BasedOnField A2}
  4.1887E+05,                             !- Property Value 40 {BasedOnField A2}
  4.2188E+05,                             !- Property Value 41 {BasedOnField A2}
  4.2491E+05,                             !- Property Value 42 {BasedOnField A2}
  4.2793E+05,                             !- Property Value 43 {BasedOnField A2}
  4.3096E+05,                             !- Property Value 44 {BasedOnField A2}
  4.3400E+05;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Density,                                !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  7.9188E+05,                             !- Pressure {Pa}
  0.0000E+00,                             !- Property Value 1 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 2 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 3 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 4 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 5 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 6 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 7 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 8 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 9 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 10 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 11 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 12 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 13 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 14 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 15 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 16 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 17 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 18 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 19 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 20 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 21 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 22 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 23 {BasedOnField A2}
  4.0392E+01,                             !- Property Value 24 {BasedOnField A2}
  3.9546E+01,                             !- Property Value 25 {BasedOnField A2}
  3.8757E+01,                             !- Property Value 26 {BasedOnField A2}
  3.8018E+01,                             !- Property Value 27 {BasedOnField A2}
  3.7323E+01,                             !- Property Value 28 {BasedOnField A2}
  3.6667E+01,                             !- Property Value 29 {BasedOnField A2}
  3.6045E+01,                             !- Property Value 30 {BasedOnField A2}
  3.5454E+01,                             !- Property Value 31 {BasedOnField A2}
  3.4891E+01,                             !- Property Value 32 {BasedOnField A2}
  3.4354E+01,                             !- Property Value 33 {BasedOnField A2}
  3.3840E+01,                             !- Property Value 34 {BasedOnField A2}
  3.3347E+01,                             !- Property Value 35 {BasedOnField A2}
  3.2875E+01,                             !- Property Value 36 {BasedOnField A2}
  3.2421E+01,                             !- Property Value 37 {BasedOnField A2}
  3.1984E+01,                             !- Property Value 38 {BasedOnField A2}
  3.1562E+01,                             !- Property Value 39 {BasedOnField A2}
  3.1155E+01,                             !- Property Value 40 {BasedOnField A2}
  3.0763E+01,                             !- Property Value 41 {BasedOnField A2}
  3.0383E+01,                             !- Property Value 42 {BasedOnField A2}
  3.0015E+01,                             !- Property Value 43 {BasedOnField A2}
  2.9659E+01,                             !- Property Value 44 {BasedOnField A2}
  2.9313E+01;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Enthalpy,                               !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  8.6492E+05,                             !- Pressure {Pa}
  0.0000E+00,                             !- Property Value 1 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 2 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 3 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 4 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 5 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 6 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 7 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 8 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 9 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 10 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 11 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 12 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 13 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 14 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 15 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 16 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 17 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 18 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 19 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 20 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 21 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 22 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 23 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 24 {BasedOnField A2}
  3.7145E+05,                             !- Property Value 25 {BasedOnField A2}
  3.7469E+05,                             !- Property Value 26 {BasedOnField A2}
  3.7789E+05,                             !- Property Value 27 {BasedOnField A2}
  3.8105E+05,                             !- Property Value 28 {BasedOnField A2}
  3.8419E+05,                             !- Property Value 29 {BasedOnField A2}
  3.8730E+05,                             !- Property Value 30 {BasedOnField A2}
  3.9040E+05,                             !- Property Value 31 {BasedOnField A2}
  3.9348E+05,                             !- Property Value 32 {BasedOnField A2}
  3.9655E+05,                             !- Property Value 33 {BasedOnField A2}
  3.9961E+05,                             !- Property Value 34 {BasedOnField A2}
  4.0266E+05,                             !- Property Value 35 {BasedOnField A2}
  4.0571E+05,                             !- Property Value 36 {BasedOnField A2}
  4.0876E+05,                             !- Property Value 37 {BasedOnField A2}
  4.1180E+05,                             !- Property Value 38 {BasedOnField A2}
  4.1485E+05,                             !- Property Value 39 {BasedOnField A2}
  4.1789E+05,                             !- Property Value 40 {BasedOnField A2}
  4.2094E+05,                             !- Property Value 41 {BasedOnField A2}
  4.2399E+05,                             !- Property Value 42 {BasedOnField A2}
  4.2704E+05,                             !- Property Value 43 {BasedOnField A2}
  4.3010E+05,                             !- Property Value 44 {BasedOnField A2}
  4.3316E+05;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Density,                                !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  8.6492E+05,                             !- Pressure {Pa}
  0.0000E+00,                             !- Property Value 1 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 2 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 3 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 4 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 5 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 6 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 7 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 8 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 9 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 10 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 11 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 12 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 13 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 14 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 15 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 16 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 17 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 18 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 19 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 20 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 21 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 22 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 23 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 24 {BasedOnField A2}
  4.4271E+01,                             !- Property Value 25 {BasedOnField A2}
  4.3311E+01,                             !- Property Value 26 {BasedOnField A2}
  4.2418E+01,                             !- Property Value 27 {BasedOnField A2}
  4.1585E+01,                             !- Property Value 28 {BasedOnField A2}
  4.0804E+01,                             !- Property Value 29 {BasedOnField A2}
  4.0068E+01,                             !- Property Value 30 {BasedOnField A2}
  3.9372E+01,                             !- Property Value 31 {BasedOnField A2}
  3.8712E+01,                             !- Property Value 32 {BasedOnField A2}
  3.8085E+01,                             !- Property Value 33 {BasedOnField A2}
  3.7487E+01,                             !- Property Value 34 {BasedOnField A2}
  3.6916E+01,                             !- Property Value 35 {BasedOnField A2}
  3.6370E+01,                             !- Property Value 36 {BasedOnField A2}
  3.5846E+01,                             !- Property Value 37 {BasedOnField A2}
  3.5343E+01,                             !- Property Value 38 {BasedOnField A2}
  3.4860E+01,                             !- Property Value 39 {BasedOnField A2}
  3.4394E+01,                             !- Property Value 40 {BasedOnField A2}
  3.3945E+01,                             !- Property Value 41 {BasedOnField A2}
  3.3512E+01,                             !- Property Value 42 {BasedOnField A2}
  3.3093E+01,                             !- Property Value 43 {BasedOnField A2}
  3.2688E+01,                             !- Property Value 44 {BasedOnField A2}
  3.2296E+01;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Enthalpy,                               !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  9.4289E+05,                             !- Pressure {Pa}
  0.0000E+00,                             !- Property Value 1 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 2 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 3 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 4 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 5 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 6 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 7 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 8 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 9 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 10 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 11 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 12 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 13 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 14 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 15 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 16 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 17 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 18 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 19 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 20 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 21 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 22 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 23 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 24 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 25 {BasedOnField A2}
  3.7274E+05,                             !- Property Value 26 {BasedOnField A2}
  3.7605E+05,                             !- Property Value 27 {BasedOnField A2}
  3.7932E+05,                             !- Property Value 28 {BasedOnField A2}
  3.8255E+05,                             !- Property Value 29 {BasedOnField A2}
  3.8574E+05,                             !- Property Value 30 {BasedOnField A2}
  3.8891E+05,                             !- Property Value 31 {BasedOnField A2}
  3.9205E+05,                             !- Property Value 32 {BasedOnField A2}
  3.9518E+05,                             !- Property Value 33 {BasedOnField A2}
  3.9830E+05,                             !- Property Value 34 {BasedOnField A2}
  4.0140E+05,                             !- Property Value 35 {BasedOnField A2}
  4.0450E+05,                             !- Property Value 36 {BasedOnField A2}
  4.0759E+05,                             !- Property Value 37 {BasedOnField A2}
  4.1067E+05,                             !- Property Value 38 {BasedOnField A2}
  4.1375E+05,                             !- Property Value 39 {BasedOnField A2}
  4.1683E+05,                             !- Property Value 40 {BasedOnField A2}
  4.1991E+05,                             !- Property Value 41 {BasedOnField A2}
  4.2299E+05,                             !- Property Value 42 {BasedOnField A2}
  4.2608E+05,                             !- Property Value 43 {BasedOnField A2}
  4.2916E+05,                             !- Property Value 44 {BasedOnField A2}
  4.3225E+05;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Density,                                !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  9.4289E+05,                             !- Pressure {Pa}
  0.0000E+00,                             !- Property Value 1 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 2 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 3 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 4 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 5 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 6 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 7 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 8 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 9 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 10 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 11 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 12 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 13 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 14 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 15 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 16 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 17 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 18 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 19 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 20 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 21 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 22 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 23 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 24 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 25 {BasedOnField A2}
  4.8475E+01,                             !- Property Value 26 {BasedOnField A2}
  4.7382E+01,                             !- Property Value 27 {BasedOnField A2}
  4.6372E+01,                             !- Property Value 28 {BasedOnField A2}
  4.5432E+01,                             !- Property Value 29 {BasedOnField A2}
  4.4553E+01,                             !- Property Value 30 {BasedOnField A2}
  4.3727E+01,                             !- Property Value 31 {BasedOnField A2}
  4.2948E+01,                             !- Property Value 32 {BasedOnField A2}
  4.2211E+01,                             !- Property Value 33 {BasedOnField A2}
  4.1512E+01,                             !- Property Value 34 {BasedOnField A2}
  4.0847E+01,                             !- Property Value 35 {BasedOnField A2}
  4.0213E+01,                             !- Property Value 36 {BasedOnField A2}
  3.9607E+01,                             !- Property Value 37 {BasedOnField A2}
  3.9027E+01,                             !- Property Value 38 {BasedOnField A2}
  3.8470E+01,                             !- Property Value 39 {BasedOnField A2}
  3.7936E+01,                             !- Property Value 40 {BasedOnField A2}
  3.7421E+01,                             !- Property Value 41 {BasedOnField A2}
  3.6926E+01,                             !- Property Value 42 {BasedOnField A2}
  3.6449E+01,                             !- Property Value 43 {BasedOnField A2}
  3.5988E+01,                             !- Property Value 44 {BasedOnField A2}
  3.5542E+01;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Enthalpy,                               !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  1.0260E+06,                             !- Pressure {Pa}
  0.0000E+00,                             !- Property Value 1 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 2 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 3 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 4 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 5 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 6 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 7 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 8 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 9 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 10 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 11 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 12 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 13 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 14 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 15 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 16 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 17 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 18 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 19 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 20 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 21 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 22 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 23 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 24 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 25 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 26 {BasedOnField A2}
  3.7397E+05,                             !- Property Value 27 {BasedOnField A2}
  3.7736E+05,                             !- Property Value 28 {BasedOnField A2}
  3.8070E+05,                             !- Property Value 29 {BasedOnField A2}
  3.8400E+05,                             !- Property Value 30 {BasedOnField A2}
  3.8725E+05,                             !- Property Value 31 {BasedOnField A2}
  3.9048E+05,                             !- Property Value 32 {BasedOnField A2}
  3.9368E+05,                             !- Property Value 33 {BasedOnField A2}
  3.9686E+05,                             !- Property Value 34 {BasedOnField A2}
  4.0002E+05,                             !- Property Value 35 {BasedOnField A2}
  4.0317E+05,                             !- Property Value 36 {BasedOnField A2}
  4.0631E+05,                             !- Property Value 37 {BasedOnField A2}
  4.0944E+05,                             !- Property Value 38 {BasedOnField A2}
  4.1256E+05,                             !- Property Value 39 {BasedOnField A2}
  4.1568E+05,                             !- Property Value 40 {BasedOnField A2}
  4.1880E+05,                             !- Property Value 41 {BasedOnField A2}
  4.2191E+05,                             !- Property Value 42 {BasedOnField A2}
  4.2503E+05,                             !- Property Value 43 {BasedOnField A2}
  4.2814E+05,                             !- Property Value 44 {BasedOnField A2}
  4.3126E+05;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Density,                                !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  1.0260E+06,                             !- Pressure {Pa}
  0.0000E+00,                             !- Property Value 1 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 2 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 3 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 4 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 5 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 6 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 7 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 8 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 9 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 10 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 11 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 12 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 13 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 14 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 15 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 16 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 17 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 18 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 19 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 20 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 21 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 22 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 23 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 24 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 25 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 26 {BasedOnField A2}
  5.3034E+01,                             !- Property Value 27 {BasedOnField A2}
  5.1788E+01,                             !- Property Value 28 {BasedOnField A2}
  5.0641E+01,                             !- Property Value 29 {BasedOnField A2}
  4.9579E+01,                             !- Property Value 30 {BasedOnField A2}
  4.8589E+01,                             !- Property Value 31 {BasedOnField A2}
  4.7662E+01,                             !- Property Value 32 {BasedOnField A2}
  4.6790E+01,                             !- Property Value 33 {BasedOnField A2}
  4.5967E+01,                             !- Property Value 34 {BasedOnField A2}
  4.5188E+01,                             !- Property Value 35 {BasedOnField A2}
  4.4448E+01,                             !- Property Value 36 {BasedOnField A2}
  4.3743E+01,                             !- Property Value 37 {BasedOnField A2}
  4.3071E+01,                             !- Property Value 38 {BasedOnField A2}
  4.2429E+01,                             !- Property Value 39 {BasedOnField A2}
  4.1813E+01,                             !- Property Value 40 {BasedOnField A2}
  4.1222E+01,                             !- Property Value 41 {BasedOnField A2}
  4.0655E+01,                             !- Property Value 42 {BasedOnField A2}
  4.0109E+01,                             !- Property Value 43 {BasedOnField A2}
  3.9583E+01,                             !- Property Value 44 {BasedOnField A2}
  3.9075E+01;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Enthalpy,                               !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  1.1145E+06,                             !- Pressure {Pa}
  0.0000E+00,                             !- Property Value 1 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 2 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 3 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 4 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 5 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 6 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 7 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 8 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 9 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 10 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 11 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 12 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 13 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 14 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 15 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 16 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 17 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 18 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 19 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 20 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 21 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 22 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 23 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 24 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 25 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 26 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 27 {BasedOnField A2}
  3.7513E+05,                             !- Property Value 28 {BasedOnField A2}
  3.7862E+05,                             !- Property Value 29 {BasedOnField A2}
  3.8204E+05,                             !- Property Value 30 {BasedOnField A2}
  3.8540E+05,                             !- Property Value 31 {BasedOnField A2}
  3.8872E+05,                             !- Property Value 32 {BasedOnField A2}
  3.9201E+05,                             !- Property Value 33 {BasedOnField A2}
  3.9526E+05,                             !- Property Value 34 {BasedOnField A2}
  3.9849E+05,                             !- Property Value 35 {BasedOnField A2}
  4.0171E+05,                             !- Property Value 36 {BasedOnField A2}
  4.0490E+05,                             !- Property Value 37 {BasedOnField A2}
  4.0809E+05,                             !- Property Value 38 {BasedOnField A2}
  4.1126E+05,                             !- Property Value 39 {BasedOnField A2}
  4.1442E+05,                             !- Property Value 40 {BasedOnField A2}
  4.1758E+05,                             !- Property Value 41 {BasedOnField A2}
  4.2074E+05,                             !- Property Value 42 {BasedOnField A2}
  4.2389E+05,                             !- Property Value 43 {BasedOnField A2}
  4.2704E+05,                             !- Property Value 44 {BasedOnField A2}
  4.3019E+05;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Density,                                !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  1.1145E+06,                             !- Pressure {Pa}
  0.0000E+00,                             !- Property Value 1 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 2 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 3 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 4 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 5 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 6 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 7 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 8 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 9 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 10 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 11 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 12 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 13 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 14 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 15 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 16 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 17 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 18 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 19 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 20 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 21 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 22 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 23 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 24 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 25 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 26 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 27 {BasedOnField A2}
  5.7984E+01,                             !- Property Value 28 {BasedOnField A2}
  5.6559E+01,                             !- Property Value 29 {BasedOnField A2}
  5.5255E+01,                             !- Property Value 30 {BasedOnField A2}
  5.4053E+01,                             !- Property Value 31 {BasedOnField A2}
  5.2937E+01,                             !- Property Value 32 {BasedOnField A2}
  5.1895E+01,                             !- Property Value 33 {BasedOnField A2}
  5.0919E+01,                             !- Property Value 34 {BasedOnField A2}
  4.9999E+01,                             !- Property Value 35 {BasedOnField A2}
  4.9130E+01,                             !- Property Value 36 {BasedOnField A2}
  4.8306E+01,                             !- Property Value 37 {BasedOnField A2}
  4.7523E+01,                             !- Property Value 38 {BasedOnField A2}
  4.6778E+01,                             !- Property Value 39 {BasedOnField A2}
  4.6066E+01,                             !- Property Value 40 {BasedOnField A2}
  4.5386E+01,                             !- Property Value 41 {BasedOnField A2}
  4.4733E+01,                             !- Property Value 42 {BasedOnField A2}
  4.4107E+01,                             !- Property Value 43 {BasedOnField A2}
  4.3506E+01,                             !- Property Value 44 {BasedOnField A2}
  4.2926E+01;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Enthalpy,                               !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  1.2086E+06,                             !- Pressure {Pa}
  0.0000E+00,                             !- Property Value 1 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 2 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 3 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 4 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 5 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 6 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 7 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 8 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 9 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 10 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 11 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 12 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 13 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 14 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 15 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 16 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 17 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 18 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 19 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 20 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 21 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 22 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 23 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 24 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 25 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 26 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 27 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 28 {BasedOnField A2}
  3.7622E+05,                             !- Property Value 29 {BasedOnField A2}
  3.7980E+05,                             !- Property Value 30 {BasedOnField A2}
  3.8331E+05,                             !- Property Value 31 {BasedOnField A2}
  3.8675E+05,                             !- Property Value 32 {BasedOnField A2}
  3.9014E+05,                             !- Property Value 33 {BasedOnField A2}
  3.9349E+05,                             !- Property Value 34 {BasedOnField A2}
  3.9681E+05,                             !- Property Value 35 {BasedOnField A2}
  4.0010E+05,                             !- Property Value 36 {BasedOnField A2}
  4.0336E+05,                             !- Property Value 37 {BasedOnField A2}
  4.0661E+05,                             !- Property Value 38 {BasedOnField A2}
  4.0984E+05,                             !- Property Value 39 {BasedOnField A2}
  4.1305E+05,                             !- Property Value 40 {BasedOnField A2}
  4.1626E+05,                             !- Property Value 41 {BasedOnField A2}
  4.1946E+05,                             !- Property Value 42 {BasedOnField A2}
  4.2266E+05,                             !- Property Value 43 {BasedOnField A2}
  4.2585E+05,                             !- Property Value 44 {BasedOnField A2}
  4.2903E+05;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Density,                                !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  1.2086E+06,                             !- Pressure {Pa}
  0.0000E+00,                             !- Property Value 1 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 2 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 3 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 4 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 5 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 6 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 7 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 8 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 9 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 10 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 11 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 12 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 13 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 14 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 15 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 16 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 17 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 18 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 19 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 20 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 21 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 22 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 23 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 24 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 25 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 26 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 27 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 28 {BasedOnField A2}
  6.3361E+01,                             !- Property Value 29 {BasedOnField A2}
  6.1728E+01,                             !- Property Value 30 {BasedOnField A2}
  6.0242E+01,                             !- Property Value 31 {BasedOnField A2}
  5.8879E+01,                             !- Property Value 32 {BasedOnField A2}
  5.7619E+01,                             !- Property Value 33 {BasedOnField A2}
  5.6448E+01,                             !- Property Value 34 {BasedOnField A2}
  5.5352E+01,                             !- Property Value 35 {BasedOnField A2}
  5.4323E+01,                             !- Property Value 36 {BasedOnField A2}
  5.3354E+01,                             !- Property Value 37 {BasedOnField A2}
  5.2437E+01,                             !- Property Value 38 {BasedOnField A2}
  5.1568E+01,                             !- Property Value 39 {BasedOnField A2}
  5.0741E+01,                             !- Property Value 40 {BasedOnField A2}
  4.9953E+01,                             !- Property Value 41 {BasedOnField A2}
  4.9200E+01,                             !- Property Value 42 {BasedOnField A2}
  4.8480E+01,                             !- Property Value 43 {BasedOnField A2}
  4.7789E+01,                             !- Property Value 44 {BasedOnField A2}
  4.7127E+01;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Enthalpy,                               !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  1.3085E+06,                             !- Pressure {Pa}
  0.0000E+00,                             !- Property Value 1 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 2 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 3 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 4 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 5 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 6 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 7 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 8 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 9 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 10 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 11 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 12 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 13 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 14 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 15 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 16 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 17 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 18 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 19 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 20 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 21 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 22 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 23 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 24 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 25 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 26 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 27 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 28 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 29 {BasedOnField A2}
  3.7723E+05,                             !- Property Value 30 {BasedOnField A2}
  3.8093E+05,                             !- Property Value 31 {BasedOnField A2}
  3.8453E+05,                             !- Property Value 32 {BasedOnField A2}
  3.8805E+05,                             !- Property Value 33 {BasedOnField A2}
  3.9152E+05,                             !- Property Value 34 {BasedOnField A2}
  3.9494E+05,                             !- Property Value 35 {BasedOnField A2}
  3.9831E+05,                             !- Property Value 36 {BasedOnField A2}
  4.0166E+05,                             !- Property Value 37 {BasedOnField A2}
  4.0498E+05,                             !- Property Value 38 {BasedOnField A2}
  4.0828E+05,                             !- Property Value 39 {BasedOnField A2}
  4.1155E+05,                             !- Property Value 40 {BasedOnField A2}
  4.1482E+05,                             !- Property Value 41 {BasedOnField A2}
  4.1807E+05,                             !- Property Value 42 {BasedOnField A2}
  4.2131E+05,                             !- Property Value 43 {BasedOnField A2}
  4.2455E+05,                             !- Property Value 44 {BasedOnField A2}
  4.2778E+05;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Density,                                !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  1.3085E+06,                             !- Pressure {Pa}
  0.0000E+00,                             !- Property Value 1 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 2 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 3 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 4 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 5 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 6 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 7 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 8 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 9 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 10 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 11 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 12 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 13 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 14 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 15 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 16 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 17 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 18 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 19 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 20 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 21 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 22 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 23 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 24 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 25 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 26 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 27 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 28 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 29 {BasedOnField A2}
  6.9211E+01,                             !- Property Value 30 {BasedOnField A2}
  6.7331E+01,                             !- Property Value 31 {BasedOnField A2}
  6.5634E+01,                             !- Property Value 32 {BasedOnField A2}
  6.4085E+01,                             !- Property Value 33 {BasedOnField A2}
  6.2660E+01,                             !- Property Value 34 {BasedOnField A2}
  6.1341E+01,                             !- Property Value 35 {BasedOnField A2}
  6.0111E+01,                             !- Property Value 36 {BasedOnField A2}
  5.8960E+01,                             !- Property Value 37 {BasedOnField A2}
  5.7878E+01,                             !- Property Value 38 {BasedOnField A2}
  5.6857E+01,                             !- Property Value 39 {BasedOnField A2}
  5.5891E+01,                             !- Property Value 40 {BasedOnField A2}
  5.4974E+01,                             !- Property Value 41 {BasedOnField A2}
  5.4101E+01,                             !- Property Value 42 {BasedOnField A2}
  5.3269E+01,                             !- Property Value 43 {BasedOnField A2}
  5.2474E+01,                             !- Property Value 44 {BasedOnField A2}
  5.1713E+01;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Enthalpy,                               !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  1.4145E+06,                             !- Pressure {Pa}
  0.0000E+00,                             !- Property Value 1 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 2 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 3 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 4 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 5 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 6 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 7 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 8 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 9 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 10 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 11 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 12 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 13 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 14 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 15 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 16 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 17 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 18 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 19 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 20 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 21 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 22 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 23 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 24 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 25 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 26 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 27 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 28 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 29 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 30 {BasedOnField A2}
  3.7815E+05,                             !- Property Value 31 {BasedOnField A2}
  3.8197E+05,                             !- Property Value 32 {BasedOnField A2}
  3.8568E+05,                             !- Property Value 33 {BasedOnField A2}
  3.8929E+05,                             !- Property Value 34 {BasedOnField A2}
  3.9284E+05,                             !- Property Value 35 {BasedOnField A2}
  3.9633E+05,                             !- Property Value 36 {BasedOnField A2}
  3.9977E+05,                             !- Property Value 37 {BasedOnField A2}
  4.0318E+05,                             !- Property Value 38 {BasedOnField A2}
  4.0656E+05,                             !- Property Value 39 {BasedOnField A2}
  4.0991E+05,                             !- Property Value 40 {BasedOnField A2}
  4.1324E+05,                             !- Property Value 41 {BasedOnField A2}
  4.1655E+05,                             !- Property Value 42 {BasedOnField A2}
  4.1985E+05,                             !- Property Value 43 {BasedOnField A2}
  4.2313E+05,                             !- Property Value 44 {BasedOnField A2}
  4.2641E+05;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Density,                                !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  1.4145E+06,                             !- Pressure {Pa}
  0.0000E+00,                             !- Property Value 1 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 2 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 3 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 4 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 5 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 6 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 7 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 8 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 9 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 10 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 11 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 12 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 13 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 14 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 15 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 16 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 17 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 18 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 19 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 20 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 21 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 22 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 23 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 24 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 25 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 26 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 27 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 28 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 29 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 30 {BasedOnField A2}
  7.5590E+01,                             !- Property Value 31 {BasedOnField A2}
  7.3417E+01,                             !- Property Value 32 {BasedOnField A2}
  7.1471E+01,                             !- Property Value 33 {BasedOnField A2}
  6.9707E+01,                             !- Property Value 34 {BasedOnField A2}
  6.8093E+01,                             !- Property Value 35 {BasedOnField A2}
  6.6604E+01,                             !- Property Value 36 {BasedOnField A2}
  6.5223E+01,                             !- Property Value 37 {BasedOnField A2}
  6.3933E+01,                             !- Property Value 38 {BasedOnField A2}
  6.2725E+01,                             !- Property Value 39 {BasedOnField A2}
  6.1587E+01,                             !- Property Value 40 {BasedOnField A2}
  6.0513E+01,                             !- Property Value 41 {BasedOnField A2}
  5.9496E+01,                             !- Property Value 42 {BasedOnField A2}
  5.8530E+01,                             !- Property Value 43 {BasedOnField A2}
  5.7610E+01,                             !- Property Value 44 {BasedOnField A2}
  5.6732E+01;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Enthalpy,                               !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  1.5268E+06,                             !- Pressure {Pa}
  0.0000E+00,                             !- Property Value 1 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 2 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 3 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 4 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 5 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 6 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 7 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 8 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 9 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 10 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 11 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 12 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 13 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 14 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 15 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 16 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 17 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 18 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 19 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 20 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 21 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 22 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 23 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 24 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 25 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 26 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 27 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 28 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 29 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 30 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 31 {BasedOnField A2}
  3.7898E+05,                             !- Property Value 32 {BasedOnField A2}
  3.8293E+05,                             !- Property Value 33 {BasedOnField A2}
  3.8675E+05,                             !- Property Value 34 {BasedOnField A2}
  3.9047E+05,                             !- Property Value 35 {BasedOnField A2}
  3.9410E+05,                             !- Property Value 36 {BasedOnField A2}
  3.9767E+05,                             !- Property Value 37 {BasedOnField A2}
  4.0119E+05,                             !- Property Value 38 {BasedOnField A2}
  4.0466E+05,                             !- Property Value 39 {BasedOnField A2}
  4.0810E+05,                             !- Property Value 40 {BasedOnField A2}
  4.1150E+05,                             !- Property Value 41 {BasedOnField A2}
  4.1489E+05,                             !- Property Value 42 {BasedOnField A2}
  4.1825E+05,                             !- Property Value 43 {BasedOnField A2}
  4.2160E+05,                             !- Property Value 44 {BasedOnField A2}
  4.2493E+05;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Density,                                !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  1.5268E+06,                             !- Pressure {Pa}
  0.0000E+00,                             !- Property Value 1 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 2 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 3 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 4 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 5 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 6 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 7 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 8 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 9 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 10 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 11 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 12 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 13 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 14 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 15 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 16 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 17 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 18 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 19 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 20 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 21 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 22 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 23 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 24 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 25 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 26 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 27 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 28 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 29 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 30 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 31 {BasedOnField A2}
  8.2558E+01,                             !- Property Value 32 {BasedOnField A2}
  8.0034E+01,                             !- Property Value 33 {BasedOnField A2}
  7.7795E+01,                             !- Property Value 34 {BasedOnField A2}
  7.5781E+01,                             !- Property Value 35 {BasedOnField A2}
  7.3948E+01,                             !- Property Value 36 {BasedOnField A2}
  7.2266E+01,                             !- Property Value 37 {BasedOnField A2}
  7.0711E+01,                             !- Property Value 38 {BasedOnField A2}
  6.9265E+01,                             !- Property Value 39 {BasedOnField A2}
  6.7914E+01,                             !- Property Value 40 {BasedOnField A2}
  6.6646E+01,                             !- Property Value 41 {BasedOnField A2}
  6.5452E+01,                             !- Property Value 42 {BasedOnField A2}
  6.4323E+01,                             !- Property Value 43 {BasedOnField A2}
  6.3253E+01,                             !- Property Value 44 {BasedOnField A2}
  6.2236E+01;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Enthalpy,                               !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  1.6457E+06,                             !- Pressure {Pa}
  0.0000E+00,                             !- Property Value 1 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 2 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 3 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 4 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 5 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 6 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 7 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 8 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 9 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 10 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 11 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 12 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 13 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 14 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 15 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 16 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 17 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 18 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 19 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 20 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 21 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 22 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 23 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 24 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 25 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 26 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 27 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 28 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 29 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 30 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 31 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 32 {BasedOnField A2}
  3.7970E+05,                             !- Property Value 33 {BasedOnField A2}
  3.8380E+05,                             !- Property Value 34 {BasedOnField A2}
  3.8775E+05,                             !- Property Value 35 {BasedOnField A2}
  3.9157E+05,                             !- Property Value 36 {BasedOnField A2}
  3.9530E+05,                             !- Property Value 37 {BasedOnField A2}
  3.9896E+05,                             !- Property Value 38 {BasedOnField A2}
  4.0255E+05,                             !- Property Value 39 {BasedOnField A2}
  4.0609E+05,                             !- Property Value 40 {BasedOnField A2}
  4.0959E+05,                             !- Property Value 41 {BasedOnField A2}
  4.1306E+05,                             !- Property Value 42 {BasedOnField A2}
  4.1650E+05,                             !- Property Value 43 {BasedOnField A2}
  4.1991E+05,                             !- Property Value 44 {BasedOnField A2}
  4.2331E+05;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Density,                                !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  1.6457E+06,                             !- Pressure {Pa}
  0.0000E+00,                             !- Property Value 1 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 2 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 3 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 4 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 5 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 6 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 7 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 8 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 9 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 10 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 11 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 12 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 13 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 14 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 15 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 16 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 17 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 18 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 19 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 20 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 21 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 22 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 23 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 24 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 25 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 26 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 27 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 28 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 29 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 30 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 31 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 32 {BasedOnField A2}
  9.0194E+01,                             !- Property Value 33 {BasedOnField A2}
  8.7245E+01,                             !- Property Value 34 {BasedOnField A2}
  8.4658E+01,                             !- Property Value 35 {BasedOnField A2}
  8.2350E+01,                             !- Property Value 36 {BasedOnField A2}
  8.0263E+01,                             !- Property Value 37 {BasedOnField A2}
  7.8359E+01,                             !- Property Value 38 {BasedOnField A2}
  7.6607E+01,                             !- Property Value 39 {BasedOnField A2}
  7.4984E+01,                             !- Property Value 40 {BasedOnField A2}
  7.3473E+01,                             !- Property Value 41 {BasedOnField A2}
  7.2059E+01,                             !- Property Value 42 {BasedOnField A2}
  7.0730E+01,                             !- Property Value 43 {BasedOnField A2}
  6.9476E+01,                             !- Property Value 44 {BasedOnField A2}
  6.8291E+01;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Enthalpy,                               !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  1.7715E+06,                             !- Pressure {Pa}
  0.0000E+00,                             !- Property Value 1 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 2 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 3 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 4 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 5 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 6 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 7 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 8 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 9 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 10 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 11 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 12 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 13 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 14 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 15 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 16 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 17 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 18 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 19 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 20 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 21 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 22 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 23 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 24 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 25 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 26 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 27 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 28 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 29 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 30 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 31 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 32 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 33 {BasedOnField A2}
  3.8029E+05,                             !- Property Value 34 {BasedOnField A2}
  3.8457E+05,                             !- Property Value 35 {BasedOnField A2}
  3.8866E+05,                             !- Property Value 36 {BasedOnField A2}
  3.9260E+05,                             !- Property Value 37 {BasedOnField A2}
  3.9644E+05,                             !- Property Value 38 {BasedOnField A2}
  4.0018E+05,                             !- Property Value 39 {BasedOnField A2}
  4.0385E+05,                             !- Property Value 40 {BasedOnField A2}
  4.0747E+05,                             !- Property Value 41 {BasedOnField A2}
  4.1104E+05,                             !- Property Value 42 {BasedOnField A2}
  4.1457E+05,                             !- Property Value 43 {BasedOnField A2}
  4.1807E+05,                             !- Property Value 44 {BasedOnField A2}
  4.2154E+05;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Density,                                !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  1.7715E+06,                             !- Pressure {Pa}
  0.0000E+00,                             !- Property Value 1 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 2 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 3 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 4 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 5 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 6 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 7 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 8 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 9 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 10 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 11 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 12 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 13 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 14 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 15 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 16 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 17 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 18 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 19 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 20 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 21 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 22 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 23 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 24 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 25 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 26 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 27 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 28 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 29 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 30 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 31 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 32 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 33 {BasedOnField A2}
  9.8591E+01,                             !- Property Value 34 {BasedOnField A2}
  9.5124E+01,                             !- Property Value 35 {BasedOnField A2}
  9.2120E+01,                             !- Property Value 36 {BasedOnField A2}
  8.9465E+01,                             !- Property Value 37 {BasedOnField A2}
  8.7083E+01,                             !- Property Value 38 {BasedOnField A2}
  8.4923E+01,                             !- Property Value 39 {BasedOnField A2}
  8.2945E+01,                             !- Property Value 40 {BasedOnField A2}
  8.1121E+01,                             !- Property Value 41 {BasedOnField A2}
  7.9428E+01,                             !- Property Value 42 {BasedOnField A2}
  7.7849E+01,                             !- Property Value 43 {BasedOnField A2}
  7.6370E+01,                             !- Property Value 44 {BasedOnField A2}
  7.4978E+01;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Enthalpy,                               !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  1.9044E+06,                             !- Pressure {Pa}
  0.0000E+00,                             !- Property Value 1 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 2 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 3 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 4 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 5 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 6 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 7 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 8 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 9 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 10 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 11 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 12 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 13 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 14 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 15 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 16 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 17 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 18 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 19 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 20 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 21 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 22 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 23 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 24 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 25 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 26 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 27 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 28 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 29 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 30 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 31 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 32 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 33 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 34 {BasedOnField A2}
  3.8074E+05,                             !- Property Value 35 {BasedOnField A2}
  3.8523E+05,                             !- Property Value 36 {BasedOnField A2}
  3.8948E+05,                             !- Property Value 37 {BasedOnField A2}
  3.9355E+05,                             !- Property Value 38 {BasedOnField A2}
  3.9750E+05,                             !- Property Value 39 {BasedOnField A2}
  4.0134E+05,                             !- Property Value 40 {BasedOnField A2}
  4.0511E+05,                             !- Property Value 41 {BasedOnField A2}
  4.0880E+05,                             !- Property Value 42 {BasedOnField A2}
  4.1244E+05,                             !- Property Value 43 {BasedOnField A2}
  4.1604E+05,                             !- Property Value 44 {BasedOnField A2}
  4.1960E+05;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Density,                                !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  1.9044E+06,                             !- Pressure {Pa}
  0.0000E+00,                             !- Property Value 1 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 2 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 3 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 4 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 5 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 6 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 7 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 8 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 9 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 10 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 11 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 12 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 13 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 14 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 15 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 16 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 17 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 18 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 19 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 20 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 21 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 22 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 23 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 24 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 25 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 26 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 27 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 28 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 29 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 30 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 31 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 32 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 33 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 34 {BasedOnField A2}
  1.0786E+02,                             !- Property Value 35 {BasedOnField A2}
  1.0375E+02,                             !- Property Value 36 {BasedOnField A2}
  1.0024E+02,                             !- Property Value 37 {BasedOnField A2}
  9.7175E+01,                             !- Property Value 38 {BasedOnField A2}
  9.4448E+01,                             !- Property Value 39 {BasedOnField A2}
  9.1992E+01,                             !- Property Value 40 {BasedOnField A2}
  8.9755E+01,                             !- Property Value 41 {BasedOnField A2}
  8.7702E+01,                             !- Property Value 42 {BasedOnField A2}
  8.5804E+01,                             !- Property Value 43 {BasedOnField A2}
  8.4040E+01,                             !- Property Value 44 {BasedOnField A2}
  8.2392E+01;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Enthalpy,                               !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  2.0447E+06,                             !- Pressure {Pa}
  0.0000E+00,                             !- Property Value 1 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 2 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 3 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 4 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 5 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 6 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 7 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 8 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 9 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 10 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 11 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 12 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 13 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 14 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 15 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 16 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 17 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 18 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 19 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 20 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 21 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 22 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 23 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 24 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 25 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 26 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 27 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 28 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 29 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 30 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 31 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 32 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 33 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 34 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 35 {BasedOnField A2}
  3.8102E+05,                             !- Property Value 36 {BasedOnField A2}
  3.8575E+05,                             !- Property Value 37 {BasedOnField A2}
  3.9019E+05,                             !- Property Value 38 {BasedOnField A2}
  3.9442E+05,                             !- Property Value 39 {BasedOnField A2}
  3.9849E+05,                             !- Property Value 40 {BasedOnField A2}
  4.0244E+05,                             !- Property Value 41 {BasedOnField A2}
  4.0629E+05,                             !- Property Value 42 {BasedOnField A2}
  4.1008E+05,                             !- Property Value 43 {BasedOnField A2}
  4.1379E+05,                             !- Property Value 44 {BasedOnField A2}
  4.1746E+05;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Density,                                !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  2.0447E+06,                             !- Pressure {Pa}
  0.0000E+00,                             !- Property Value 1 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 2 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 3 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 4 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 5 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 6 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 7 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 8 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 9 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 10 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 11 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 12 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 13 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 14 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 15 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 16 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 17 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 18 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 19 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 20 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 21 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 22 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 23 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 24 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 25 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 26 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 27 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 28 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 29 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 30 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 31 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 32 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 33 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 34 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 35 {BasedOnField A2}
  1.1814E+02,                             !- Property Value 36 {BasedOnField A2}
  1.1322E+02,                             !- Property Value 37 {BasedOnField A2}
  1.0910E+02,                             !- Property Value 38 {BasedOnField A2}
  1.0554E+02,                             !- Property Value 39 {BasedOnField A2}
  1.0241E+02,                             !- Property Value 40 {BasedOnField A2}
  9.9610E+01,                             !- Property Value 41 {BasedOnField A2}
  9.7076E+01,                             !- Property Value 42 {BasedOnField A2}
  9.4762E+01,                             !- Property Value 43 {BasedOnField A2}
  9.2632E+01,                             !- Property Value 44 {BasedOnField A2}
  9.0659E+01;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Enthalpy,                               !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  2.1929E+06,                             !- Pressure {Pa}
  0.0000E+00,                             !- Property Value 1 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 2 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 3 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 4 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 5 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 6 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 7 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 8 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 9 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 10 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 11 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 12 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 13 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 14 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 15 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 16 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 17 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 18 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 19 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 20 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 21 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 22 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 23 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 24 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 25 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 26 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 27 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 28 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 29 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 30 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 31 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 32 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 33 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 34 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 35 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 36 {BasedOnField A2}
  3.8110E+05,                             !- Property Value 37 {BasedOnField A2}
  3.8613E+05,                             !- Property Value 38 {BasedOnField A2}
  3.9078E+05,                             !- Property Value 39 {BasedOnField A2}
  3.9518E+05,                             !- Property Value 40 {BasedOnField A2}
  3.9939E+05,                             !- Property Value 41 {BasedOnField A2}
  4.0346E+05,                             !- Property Value 42 {BasedOnField A2}
  4.0742E+05,                             !- Property Value 43 {BasedOnField A2}
  4.1129E+05,                             !- Property Value 44 {BasedOnField A2}
  4.1509E+05;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Density,                                !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  2.1929E+06,                             !- Pressure {Pa}
  0.0000E+00,                             !- Property Value 1 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 2 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 3 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 4 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 5 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 6 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 7 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 8 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 9 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 10 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 11 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 12 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 13 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 14 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 15 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 16 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 17 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 18 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 19 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 20 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 21 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 22 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 23 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 24 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 25 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 26 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 27 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 28 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 29 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 30 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 31 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 32 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 33 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 34 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 35 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 36 {BasedOnField A2}
  1.2965E+02,                             !- Property Value 37 {BasedOnField A2}
  1.2368E+02,                             !- Property Value 38 {BasedOnField A2}
  1.1880E+02,                             !- Property Value 39 {BasedOnField A2}
  1.1466E+02,                             !- Property Value 40 {BasedOnField A2}
  1.1104E+02,                             !- Property Value 41 {BasedOnField A2}
  1.0784E+02,                             !- Property Value 42 {BasedOnField A2}
  1.0496E+02,                             !- Property Value 43 {BasedOnField A2}
  1.0235E+02,                             !- Property Value 44 {BasedOnField A2}
  9.9957E+01;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Enthalpy,                               !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  2.3492E+06,                             !- Pressure {Pa}
  0.0000E+00,                             !- Property Value 1 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 2 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 3 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 4 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 5 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 6 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 7 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 8 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 9 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 10 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 11 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 12 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 13 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 14 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 15 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 16 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 17 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 18 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 19 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 20 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 21 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 22 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 23 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 24 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 25 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 26 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 27 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 28 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 29 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 30 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 31 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 32 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 33 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 34 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 35 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 36 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 37 {BasedOnField A2}
  3.8095E+05,                             !- Property Value 38 {BasedOnField A2}
  3.8634E+05,                             !- Property Value 39 {BasedOnField A2}
  3.9125E+05,                             !- Property Value 40 {BasedOnField A2}
  3.9584E+05,                             !- Property Value 41 {BasedOnField A2}
  4.0020E+05,                             !- Property Value 42 {BasedOnField A2}
  4.0440E+05,                             !- Property Value 43 {BasedOnField A2}
  4.0847E+05,                             !- Property Value 44 {BasedOnField A2}
  4.1244E+05;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Density,                                !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  2.3492E+06,                             !- Pressure {Pa}
  0.0000E+00,                             !- Property Value 1 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 2 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 3 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 4 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 5 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 6 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 7 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 8 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 9 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 10 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 11 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 12 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 13 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 14 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 15 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 16 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 17 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 18 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 19 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 20 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 21 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 22 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 23 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 24 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 25 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 26 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 27 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 28 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 29 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 30 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 31 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 32 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 33 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 34 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 35 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 36 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 37 {BasedOnField A2}
  1.4261E+02,                             !- Property Value 38 {BasedOnField A2}
  1.3528E+02,                             !- Property Value 39 {BasedOnField A2}
  1.2945E+02,                             !- Property Value 40 {BasedOnField A2}
  1.2459E+02,                             !- Property Value 41 {BasedOnField A2}
  1.2040E+02,                             !- Property Value 42 {BasedOnField A2}
  1.1673E+02,                             !- Property Value 43 {BasedOnField A2}
  1.1346E+02,                             !- Property Value 44 {BasedOnField A2}
  1.1050E+02;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Enthalpy,                               !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  2.5140E+06,                             !- Pressure {Pa}
  0.0000E+00,                             !- Property Value 1 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 2 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 3 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 4 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 5 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 6 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 7 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 8 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 9 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 10 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 11 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 12 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 13 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 14 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 15 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 16 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 17 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 18 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 19 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 20 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 21 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 22 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 23 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 24 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 25 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 26 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 27 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 28 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 29 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 30 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 31 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 32 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 33 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 34 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 35 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 36 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 37 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 38 {BasedOnField A2}
  3.8051E+05,                             !- Property Value 39 {BasedOnField A2}
  3.8636E+05,                             !- Property Value 40 {BasedOnField A2}
  3.9157E+05,                             !- Property Value 41 {BasedOnField A2}
  3.9638E+05,                             !- Property Value 42 {BasedOnField A2}
  4.0092E+05,                             !- Property Value 43 {BasedOnField A2}
  4.0526E+05,                             !- Property Value 44 {BasedOnField A2}
  4.0945E+05;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Density,                                !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  2.5140E+06,                             !- Pressure {Pa}
  0.0000E+00,                             !- Property Value 1 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 2 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 3 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 4 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 5 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 6 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 7 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 8 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 9 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 10 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 11 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 12 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 13 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 14 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 15 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 16 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 17 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 18 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 19 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 20 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 21 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 22 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 23 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 24 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 25 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 26 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 27 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 28 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 29 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 30 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 31 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 32 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 33 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 34 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 35 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 36 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 37 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 38 {BasedOnField A2}
  1.5738E+02,                             !- Property Value 39 {BasedOnField A2}
  1.4821E+02,                             !- Property Value 40 {BasedOnField A2}
  1.4117E+02,                             !- Property Value 41 {BasedOnField A2}
  1.3543E+02,                             !- Property Value 42 {BasedOnField A2}
  1.3057E+02,                             !- Property Value 43 {BasedOnField A2}
  1.2635E+02,                             !- Property Value 44 {BasedOnField A2}
  1.2261E+02;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Enthalpy,                               !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  2.6878E+06,                             !- Pressure {Pa}
  0.0000E+00,                             !- Property Value 1 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 2 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 3 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 4 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 5 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 6 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 7 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 8 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 9 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 10 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 11 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 12 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 13 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 14 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 15 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 16 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 17 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 18 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 19 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 20 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 21 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 22 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 23 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 24 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 25 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 26 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 27 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 28 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 29 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 30 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 31 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 32 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 33 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 34 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 35 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 36 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 37 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 38 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 39 {BasedOnField A2}
  3.7970E+05,                             !- Property Value 40 {BasedOnField A2}
  3.8616E+05,                             !- Property Value 41 {BasedOnField A2}
  3.9173E+05,                             !- Property Value 42 {BasedOnField A2}
  3.9679E+05,                             !- Property Value 43 {BasedOnField A2}
  4.0152E+05,                             !- Property Value 44 {BasedOnField A2}
  4.0602E+05;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Density,                                !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  2.6878E+06,                             !- Pressure {Pa}
  0.0000E+00,                             !- Property Value 1 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 2 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 3 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 4 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 5 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 6 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 7 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 8 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 9 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 10 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 11 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 12 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 13 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 14 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 15 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 16 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 17 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 18 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 19 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 20 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 21 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 22 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 23 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 24 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 25 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 26 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 27 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 28 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 29 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 30 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 31 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 32 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 33 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 34 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 35 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 36 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 37 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 38 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 39 {BasedOnField A2}
  1.7446E+02,                             !- Property Value 40 {BasedOnField A2}
  1.6273E+02,                             !- Property Value 41 {BasedOnField A2}
  1.5414E+02,                             !- Property Value 42 {BasedOnField A2}
  1.4732E+02,                             !- Property Value 43 {BasedOnField A2}
  1.4164E+02,                             !- Property Value 44 {BasedOnField A2}
  1.3676E+02;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Enthalpy,                               !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  2.8712E+06,                             !- Pressure {Pa}
  0.0000E+00,                             !- Property Value 1 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 2 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 3 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 4 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 5 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 6 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 7 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 8 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 9 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 10 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 11 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 12 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 13 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 14 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 15 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 16 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 17 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 18 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 19 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 20 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 21 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 22 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 23 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 24 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 25 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 26 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 27 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 28 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 29 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 30 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 31 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 32 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 33 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 34 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 35 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 36 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 37 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 38 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 39 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 40 {BasedOnField A2}
  3.7840E+05,                             !- Property Value 41 {BasedOnField A2}
  3.8568E+05,                             !- Property Value 42 {BasedOnField A2}
  3.9170E+05,                             !- Property Value 43 {BasedOnField A2}
  3.9706E+05,                             !- Property Value 44 {BasedOnField A2}
  4.0202E+05;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Density,                                !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  2.8712E+06,                             !- Pressure {Pa}
  0.0000E+00,                             !- Property Value 1 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 2 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 3 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 4 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 5 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 6 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 7 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 8 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 9 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 10 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 11 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 12 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 13 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 14 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 15 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 16 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 17 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 18 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 19 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 20 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 21 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 22 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 23 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 24 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 25 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 26 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 27 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 28 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 29 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 30 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 31 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 32 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 33 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 34 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 35 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 36 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 37 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 38 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 39 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 40 {BasedOnField A2}
  1.9468E+02,                             !- Property Value 41 {BasedOnField A2}
  1.7918E+02,                             !- Property Value 42 {BasedOnField A2}
  1.6856E+02,                             !- Property Value 43 {BasedOnField A2}
  1.6039E+02,                             !- Property Value 44 {BasedOnField A2}
  1.5372E+02;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Enthalpy,                               !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  3.0648E+06,                             !- Pressure {Pa}
  0.0000E+00,                             !- Property Value 1 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 2 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 3 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 4 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 5 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 6 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 7 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 8 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 9 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 10 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 11 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 12 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 13 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 14 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 15 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 16 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 17 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 18 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 19 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 20 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 21 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 22 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 23 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 24 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 25 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 26 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 27 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 28 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 29 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 30 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 31 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 32 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 33 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 34 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 35 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 36 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 37 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 38 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 39 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 40 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 41 {BasedOnField A2}
  3.7641E+05,                             !- Property Value 42 {BasedOnField A2}
  3.8489E+05,                             !- Property Value 43 {BasedOnField A2}
  3.9146E+05,                             !- Property Value 44 {BasedOnField A2}
  3.9718E+05;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Density,                                !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  3.0648E+06,                             !- Pressure {Pa}
  0.0000E+00,                             !- Property Value 1 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 2 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 3 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 4 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 5 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 6 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 7 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 8 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 9 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 10 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 11 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 12 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 13 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 14 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 15 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 16 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 17 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 18 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 19 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 20 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 21 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 22 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 23 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 24 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 25 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 26 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 27 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 28 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 29 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 30 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 31 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 32 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 33 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 34 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 35 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 36 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 37 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 38 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 39 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 40 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 41 {BasedOnField A2}
  2.1936E+02,                             !- Property Value 42 {BasedOnField A2}
  1.9802E+02,                             !- Property Value 43 {BasedOnField A2}
  1.8467E+02,                             !- Property Value 44 {BasedOnField A2}
  1.7480E+02;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Enthalpy,                               !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  3.2696E+06,                             !- Pressure {Pa}
  0.0000E+00,                             !- Property Value 1 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 2 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 3 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 4 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 5 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 6 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 7 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 8 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 9 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 10 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 11 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 12 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 13 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 14 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 15 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 16 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 17 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 18 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 19 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 20 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 21 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 22 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 23 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 24 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 25 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 26 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 27 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 28 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 29 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 30 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 31 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 32 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 33 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 34 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 35 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 36 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 37 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 38 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 39 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 40 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 41 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 42 {BasedOnField A2}
  3.7333E+05,                             !- Property Value 43 {BasedOnField A2}
  3.8371E+05,                             !- Property Value 44 {BasedOnField A2}
  3.9099E+05;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Density,                                !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  3.2696E+06,                             !- Pressure {Pa}
  0.0000E+00,                             !- Property Value 1 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 2 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 3 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 4 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 5 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 6 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 7 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 8 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 9 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 10 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 11 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 12 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 13 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 14 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 15 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 16 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 17 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 18 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 19 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 20 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 21 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 22 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 23 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 24 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 25 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 26 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 27 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 28 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 29 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 30 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 31 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 32 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 33 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 34 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 35 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 36 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 37 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 38 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 39 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 40 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 41 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 42 {BasedOnField A2}
  2.5127E+02,                             !- Property Value 43 {BasedOnField A2}
  2.1987E+02,                             !- Property Value 44 {BasedOnField A2}
  2.0281E+02;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Enthalpy,                               !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  3.4873E+06,                             !- Pressure {Pa}
  0.0000E+00,                             !- Property Value 1 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 2 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 3 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 4 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 5 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 6 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 7 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 8 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 9 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 10 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 11 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 12 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 13 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 14 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 15 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 16 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 17 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 18 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 19 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 20 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 21 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 22 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 23 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 24 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 25 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 26 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 27 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 28 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 29 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 30 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 31 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 32 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 33 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 34 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 35 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 36 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 37 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 38 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 39 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 40 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 41 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 42 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 43 {BasedOnField A2}
  3.6807E+05,                             !- Property Value 44 {BasedOnField A2}
  3.8203E+05;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Density,                                !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  3.4873E+06,                             !- Pressure {Pa}
  0.0000E+00,                             !- Property Value 1 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 2 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 3 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 4 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 5 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 6 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 7 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 8 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 9 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 10 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 11 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 12 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 13 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 14 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 15 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 16 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 17 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 18 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 19 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 20 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 21 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 22 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 23 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 24 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 25 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 26 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 27 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 28 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 29 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 30 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 31 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 32 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 33 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 34 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 35 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 36 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 37 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 38 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 39 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 40 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 41 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 42 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 43 {BasedOnField A2}
  2.9784E+02,                             !- Property Value 44 {BasedOnField A2}
  2.4574E+02;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Enthalpy,                               !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  3.7237E+06,                             !- Pressure {Pa}
  0.0000E+00,                             !- Property Value 1 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 2 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 3 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 4 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 5 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 6 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 7 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 8 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 9 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 10 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 11 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 12 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 13 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 14 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 15 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 16 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 17 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 18 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 19 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 20 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 21 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 22 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 23 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 24 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 25 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 26 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 27 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 28 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 29 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 30 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 31 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 32 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 33 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 34 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 35 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 36 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 37 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 38 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 39 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 40 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 41 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 42 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 43 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 44 {BasedOnField A2}
  3.5014E+05;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Density,                                !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  3.7237E+06,                             !- Pressure {Pa}
  0.0000E+00,                             !- Property Value 1 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 2 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 3 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 4 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 5 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 6 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 7 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 8 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 9 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 10 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 11 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 12 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 13 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 14 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 15 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 16 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 17 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 18 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 19 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 20 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 21 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 22 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 23 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 24 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 25 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 26 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 27 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 28 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 29 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 30 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 31 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 32 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 33 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 34 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 35 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 36 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 37 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 38 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 39 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 40 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 41 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 42 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 43 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 44 {BasedOnField A2}
  4.3645E+02;                             !- Property Value 45 {BasedOnField A2}

Refrigeration:System,
  Refrigeration System 2,                 !- Name
  Refrigeration System 2 Case and Walkin List, !- Refrigerated Case or Walkin or CaseAndWalkInList Name
  ,                                       !- Refrigeration Transfer Load or TransferLoad List Name
  Refrigeration Condenser Air Cooled 2,   !- Refrigeration Condenser Name
  Refrigeration System 2 Compressor List, !- Compressor or CompressorList Name
  21,                                     !- Minimum Condensing Temperature {C}
  R404a,                                  !- Refrigeration System Working Fluid Type
  ConstantSuctionTemperature,             !- Suction Temperature Control Type
  ,                                       !- Mechanical Subcooler Name
  ,                                       !- Liquid Suction Heat Exchanger Subcooler Name
  0,                                      !- Sum UA Suction Piping {W/K}
  Kitchen_ZN_1_FLR_1 ZN,                  !- Suction Piping Zone Name
  General,                                !- End-Use Subcategory
  1,                                      !- Number of Compressor Stages
  None,                                   !- Intercooler Type
  0.8;                                    !- Shell-and-Coil Intercooler Effectiveness

Refrigeration:CaseAndWalkInList,
  Refrigeration System 2 Case and Walkin List, !- Name
  Kitchen_ZN_1_FLR_1 ZN Display Case;     !- Case or WalkIn Name 1

Refrigeration:Case,
  Kitchen_ZN_1_FLR_1 ZN Display Case,     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Kitchen_ZN_1_FLR_1 ZN,                  !- Zone Name
  23.8888888888889,                       !- Rated Ambient Temperature {C}
  55,                                     !- Rated Ambient Relative Humidity {percent}
  734,                                    !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.08,                                   !- Rated Latent Heat Ratio
  0.85,                                   !- Rated Runtime Fraction
  7.32,                                   !- Case Length {m}
  2.00000000000006,                       !- Case Operating Temperature {C}
  CaseTemperatureMethod,                  !- Latent Case Credit Curve Type
  Multi Shelf Vertical Latent Energy Multiplier, !- Latent Case Credit Curve Name
  55,                                     !- Standard Case Fan Power per Unit Length {W/m}
  55,                                     !- Operating Case Fan Power per Unit Length {W/m}
  33,                                     !- Standard Case Lighting Power per Unit Length {W/m}
  ,                                       !- Installed Case Lighting Power per Unit Length {W/m}
  SchoolSecondary BLDG_LIGHT_SCH,         !- Case Lighting Schedule Name
  1,                                      !- Fraction of Lighting Energy to Case
  0,                                      !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  0,                                      !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                                   !- Anti-Sweat Heater Control Type
  0,                                      !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  0,                                      !- Case Height {m}
  0.2,                                    !- Fraction of Anti-Sweat Heater Energy to Case
  0,                                      !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                               !- Case Defrost Type
  Refrigeration Defrost Schedule 1,       !- Case Defrost Schedule Name
  ,                                       !- Case Defrost Drip-Down Schedule Name
  None,                                   !- Defrost Energy Correction Curve Type
  ,                                       !- Defrost Energy Correction Curve Name
  0.05,                                   !- Under Case HVAC Return Air Fraction
  SchoolSecondary Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_WalkInStockingSched, !- Refrigerated Case Restocking Schedule Name
  ,                                       !- Case Credit Fraction Schedule Name
  ,                                       !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  0;                                      !- Average Refrigerant Charge Inventory {kg/m}

Refrigeration:Condenser:AirCooled,
  Refrigeration Condenser Air Cooled 2,   !- Name
  Refrigeration Condenser Air Cooled HR Curve 1, !- Rated Effective Total Heat Rejection Rate Curve Name
  0,                                      !- Rated Subcooling Temperature Difference {deltaC}
  VariableSpeed,                          !- Condenser Fan Speed Control Type
  750,                                    !- Rated Fan Power {W}
  ,                                       !- Minimum Fan Air Flow Ratio {dimensionless}
  ,                                       !- Air Inlet Node Name or Zone Name
  General,                                !- End-Use Subcategory
  0,                                      !- Condenser Refrigerant Operating Charge Inventory {kg}
  0,                                      !- Condensate Receiver Refrigerant Inventory {kg}
  0;                                      !- Condensate Piping Refrigerant Inventory {kg}

Refrigeration:CompressorList,
  Refrigeration System 2 Compressor List, !- Name
  Refrigeration Compressor 2;             !- Refrigeration Compressor Name 1

Refrigeration:Compressor,
  Refrigeration Compressor 2,             !- Name
  Refrigeration Compressor Power Curve 1, !- Refrigeration Compressor Power Curve Name
  Refrigeration Compressor Capacity Curve 1, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0,                                      !- Rated Subcooling {deltaC}
  General,                                !- End-Use Subcategory
  Subcritical;                            !- Mode of Operation

Output:Meter,
  HeatRejection:Electricity,              !- Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  Heating:Electricity,                    !- Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  Refrigeration:Electricity,              !- Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  Fans:Electricity,                       !- Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  WaterSystems:Electricity,               !- Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  InteriorEquipment:Electricity,          !- Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  Gas:Facility,                           !- Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  ExteriorLights:Electricity,             !- Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  InteriorEquipment:Gas,                  !- Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  InteriorLights:Electricity,             !- Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  WaterSystems:Gas,                       !- Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  Heating:Gas,                            !- Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  Electricity:Facility,                   !- Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  ExteriorEquipment:Electricity,          !- Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  Humidifier:Electricity,                 !- Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  Cooling:Electricity,                    !- Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  Pumps:Electricity,                      !- Name
  hourly;                                 !- Reporting Frequency

OutputControl:Table:Style,
  HTML;                                   !- Column Separator

Output:Table:SummaryReports,
  AllSummary;                             !- Report Name 1

Output:VariableDictionary,
  IDF,                                    !- Key Field
  Unsorted;                               !- Sort Option

Output:SQLite,
  SimpleAndTabular;                       !- Option Type

LifeCycleCost:NonrecurringCost,
  Default Cost,                           !- Name
  Construction,                           !- Category
  0,                                      !- Cost
  ServicePeriod;                          !- Start of Costs

Output:Table:Monthly,
  Building Energy Performance - Electricity, !- Name
  2,                                      !- Digits After Decimal
  InteriorLights:Electricity,             !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  ExteriorLights:Electricity,             !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  InteriorEquipment:Electricity,          !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  ExteriorEquipment:Electricity,          !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Fans:Electricity,                       !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Pumps:Electricity,                      !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Heating:Electricity,                    !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Cooling:Electricity,                    !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  HeatRejection:Electricity,              !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidifier:Electricity,                 !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  HeatRecovery:Electricity,               !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  WaterSystems:Electricity,               !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Cogeneration:Electricity,               !- Variable or Meter Name 13
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 13
  Refrigeration:Electricity,              !- Variable or Meter Name 14
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - Natural Gas, !- Name
  2,                                      !- Digits After Decimal
  InteriorEquipment:Gas,                  !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  ExteriorEquipment:Gas,                  !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  Heating:Gas,                            !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  Cooling:Gas,                            !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  WaterSystems:Gas,                       !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Cogeneration:Gas,                       !- Variable or Meter Name 6
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 6

Output:Table:Monthly,
  Building Energy Performance - District Heating, !- Name
  2,                                      !- Digits After Decimal
  InteriorLights:DistrictHeating,         !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  ExteriorLights:DistrictHeating,         !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  InteriorEquipment:DistrictHeating,      !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  ExteriorEquipment:DistrictHeating,      !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Fans:DistrictHeating,                   !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Pumps:DistrictHeating,                  !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Heating:DistrictHeating,                !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Cooling:DistrictHeating,                !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  HeatRejection:DistrictHeating,          !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidifier:DistrictHeating,             !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  HeatRecovery:DistrictHeating,           !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  WaterSystems:DistrictHeating,           !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Cogeneration:DistrictHeating,           !- Variable or Meter Name 13
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 13

Output:Table:Monthly,
  Building Energy Performance - District Cooling, !- Name
  2,                                      !- Digits After Decimal
  InteriorLights:DistrictCooling,         !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  ExteriorLights:DistrictCooling,         !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  InteriorEquipment:DistrictCooling,      !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  ExteriorEquipment:DistrictCooling,      !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Fans:DistrictCooling,                   !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Pumps:DistrictCooling,                  !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Heating:DistrictCooling,                !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Cooling:DistrictCooling,                !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  HeatRejection:DistrictCooling,          !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidifier:DistrictCooling,             !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  HeatRecovery:DistrictCooling,           !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  WaterSystems:DistrictCooling,           !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Cogeneration:DistrictCooling,           !- Variable or Meter Name 13
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 13

Output:Table:Monthly,
  Building Energy Performance - Electricity Peak Demand, !- Name
  2,                                      !- Digits After Decimal
  Electricity:Facility,                   !- Variable or Meter Name 1
  Maximum,                                !- Aggregation Type for Variable or Meter 1
  InteriorLights:Electricity,             !- Variable or Meter Name 2
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 2
  ExteriorLights:Electricity,             !- Variable or Meter Name 3
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 3
  InteriorEquipment:Electricity,          !- Variable or Meter Name 4
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 4
  ExteriorEquipment:Electricity,          !- Variable or Meter Name 5
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 5
  Fans:Electricity,                       !- Variable or Meter Name 6
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 6
  Pumps:Electricity,                      !- Variable or Meter Name 7
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 7
  Heating:Electricity,                    !- Variable or Meter Name 8
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 8
  Cooling:Electricity,                    !- Variable or Meter Name 9
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 9
  HeatRejection:Electricity,              !- Variable or Meter Name 10
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 10
  Humidifier:Electricity,                 !- Variable or Meter Name 11
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 11
  HeatRecovery:Electricity,               !- Variable or Meter Name 12
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 12
  WaterSystems:Electricity,               !- Variable or Meter Name 13
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 13
  Cogeneration:Electricity,               !- Variable or Meter Name 14
  ValueWhenMaximumOrMinimum;              !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - Natural Gas Peak Demand, !- Name
  2,                                      !- Digits After Decimal
  Gas:Facility,                           !- Variable or Meter Name 1
  Maximum,                                !- Aggregation Type for Variable or Meter 1
  InteriorEquipment:Gas,                  !- Variable or Meter Name 2
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 2
  ExteriorEquipment:Gas,                  !- Variable or Meter Name 3
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 3
  Heating:Gas,                            !- Variable or Meter Name 4
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 4
  Cooling:Gas,                            !- Variable or Meter Name 5
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 5
  WaterSystems:Gas,                       !- Variable or Meter Name 6
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 6
  Cogeneration:Gas,                       !- Variable or Meter Name 7
  ValueWhenMaximumOrMinimum;              !- Aggregation Type for Variable or Meter 7

Output:Table:Monthly,
  Building Energy Performance - District Heating Peak Demand, !- Name
  2,                                      !- Digits After Decimal
  DistrictHeating:Facility,               !- Variable or Meter Name 1
  Maximum,                                !- Aggregation Type for Variable or Meter 1
  InteriorLights:DistrictHeating,         !- Variable or Meter Name 2
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 2
  ExteriorLights:DistrictHeating,         !- Variable or Meter Name 3
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 3
  InteriorEquipment:DistrictHeating,      !- Variable or Meter Name 4
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 4
  ExteriorEquipment:DistrictHeating,      !- Variable or Meter Name 5
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 5
  Fans:DistrictHeating,                   !- Variable or Meter Name 6
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 6
  Pumps:DistrictHeating,                  !- Variable or Meter Name 7
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 7
  Heating:DistrictHeating,                !- Variable or Meter Name 8
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 8
  Cooling:DistrictHeating,                !- Variable or Meter Name 9
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 9
  HeatRejection:DistrictHeating,          !- Variable or Meter Name 10
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 10
  Humidifier:DistrictHeating,             !- Variable or Meter Name 11
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 11
  HeatRecovery:DistrictHeating,           !- Variable or Meter Name 12
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 12
  WaterSystems:DistrictHeating,           !- Variable or Meter Name 13
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 13
  Cogeneration:DistrictHeating,           !- Variable or Meter Name 14
  ValueWhenMaximumOrMinimum;              !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - District Cooling Peak Demand, !- Name
  2,                                      !- Digits After Decimal
  DistrictCooling:Facility,               !- Variable or Meter Name 1
  Maximum,                                !- Aggregation Type for Variable or Meter 1
  InteriorLights:DistrictCooling,         !- Variable or Meter Name 2
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 2
  ExteriorLights:DistrictCooling,         !- Variable or Meter Name 3
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 3
  InteriorEquipment:DistrictCooling,      !- Variable or Meter Name 4
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 4
  ExteriorEquipment:DistrictCooling,      !- Variable or Meter Name 5
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 5
  Fans:DistrictCooling,                   !- Variable or Meter Name 6
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 6
  Pumps:DistrictCooling,                  !- Variable or Meter Name 7
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 7
  Heating:DistrictCooling,                !- Variable or Meter Name 8
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 8
  Cooling:DistrictCooling,                !- Variable or Meter Name 9
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 9
  HeatRejection:DistrictCooling,          !- Variable or Meter Name 10
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 10
  Humidifier:DistrictCooling,             !- Variable or Meter Name 11
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 11
  HeatRecovery:DistrictCooling,           !- Variable or Meter Name 12
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 12
  WaterSystems:DistrictCooling,           !- Variable or Meter Name 13
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 13
  Cogeneration:DistrictCooling,           !- Variable or Meter Name 14
  ValueWhenMaximumOrMinimum;              !- Aggregation Type for Variable or Meter 14

Output:Meter:MeterFileOnly,
  Gas:Facility,                           !- Name
  Daily;                                  !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Electricity:Facility,                   !- Name
  Timestep;                               !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Electricity:Facility,                   !- Name
  Daily;                                  !- Reporting Frequency

Output:Meter,
  Electricity:Facility,                   !- Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  Gas:Facility,                           !- Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  DistrictCooling:Facility,               !- Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  DistrictHeating:Facility,               !- Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Air Temperature,                   !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Site Outdoor Air Wetbulb Temperature,   !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Air Relative Humidity,             !- Variable Name
  Daily;                                  !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Site Outdoor Air Drybulb Temperature,   !- Variable Name
  Monthly;                                !- Reporting Frequency

