  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Mult_Class_2_Pod_2_ZN_1_FLR_2 ZN,       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Corridor_Pod_2_ZN_1_FLR_2_Wall_4,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 0, 4;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Mult_Class_2_Pod_2_ZN_1_FLR_2_Wall_2,   !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Mult_Class_2_Pod_2_ZN_1_FLR_2 ZN,       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Main_Corridor_ZN_1_FLR_2_Wall_8,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 9, 4;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Mult_Class_2_Pod_2_ZN_1_FLR_2_Wall_3,   !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall adj ext wall insulation adj ext wall insulation, !- Construction Name
  Mult_Class_2_Pod_2_ZN_1_FLR_2 ZN,       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Mult_Class_2_Pod_2_ZN_1_FLR_2_Wall_3_window_1, !- Name
  Window,                                 !- Surface Type
  Window U-0.600299878 and Window SHGC 0.407497028, !- Construction Name
  Mult_Class_2_Pod_2_ZN_1_FLR_2_Wall_3,   !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  50.7634780673283, 9, 2.44462616894584,  !- X,Y,Z Vertex 1 {m}
  50.7634780673283, 9, 1.15797383105416,  !- X,Y,Z Vertex 2 {m}
  2.23652193267167, 9, 1.15797383105416,  !- X,Y,Z Vertex 3 {m}
  2.23652193267167, 9, 2.44462616894584;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Mult_Class_2_Pod_2_ZN_1_FLR_2_Wall_4,   !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Mult_Class_2_Pod_2_ZN_1_FLR_2 ZN,       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Corner_Class_2_Pod_2_ZN_1_FLR_2_Wall_2, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Mult_Class_2_Pod_2_ZN_1_FLR_2_Wall_3_window_1 - Overhang, !- Name
  Mult_Class_2_Pod_2_ZN_1_FLR_2_Wall_3,   !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0.0499999999999972, 9, 2.5026,          !- X,Y,Z Vertex 1 {m}
  52.95, 9, 2.5026,                       !- X,Y,Z Vertex 2 {m}
  52.95, 9.3437300302502, 2.5026,         !- X,Y,Z Vertex 3 {m}
  0.0499999999999972, 9.3437300302502, 2.5026; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Mult_Class_2_Pod_2_ZN_1_FLR_2 Mass,     !- Name
  InteriorFurnishings,                    !- Construction Name
  Mult_Class_2_Pod_2_ZN_1_FLR_2 ZN,       !- Zone Name
  954;                                    !- Surface Area {m2}

ZoneControl:Thermostat,
  Mult_Class_2_Pod_2_ZN_1_FLR_2 ZN Thermostat, !- Name
  Mult_Class_2_Pod_2_ZN_1_FLR_2 ZN,       !- Zone or ZoneList Name
  Mult_Class_2_Pod_2_ZN_1_FLR_2 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  SecondarySchool Classroom Thermostat 23; !- Control Name 1

Schedule:Compact,
  Mult_Class_2_Pod_2_ZN_1_FLR_2 ZN Thermostat Schedule, !- Name
  Mult_Class_2_Pod_2_ZN_1_FLR_2 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Mult_Class_2_Pod_2_ZN_1_FLR_2 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  SecondarySchool Classroom Thermostat 23, !- Name
  SecondarySchool HtgSetp,                !- Heating Setpoint Temperature Schedule Name
  SecondarySchool ClgSetp;                !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Mult_Class_2_Pod_2_ZN_1_FLR_2 ZN,       !- Zone Name
  Mult_Class_2_Pod_2_ZN_1_FLR_2 ZN Equipment List, !- Zone Conditioning Equipment List Name
  Mult_Class_2_Pod_2_ZN_1_FLR_2 ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 45,                                !- Zone Air Node Name
  Node 199;                               !- Zone Return Air Node Name

NodeList,
  Mult_Class_2_Pod_2_ZN_1_FLR_2 ZN Inlet Node List, !- Name
  Node 198;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Mult_Class_2_Pod_2_ZN_1_FLR_2 ZN VAV Term, !- Name
  Node 198,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Mult_Class_2_Pod_2_ZN_1_FLR_2 ZN VAV Term; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Mult_Class_2_Pod_2_ZN_1_FLR_2 ZN VAV Term, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Mult_Class_2_Pod_2_ZN_1_FLR_2 ZN VAV Term Damper Outlet, !- Damper Air Outlet Node Name
  Node 200,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Mult_Class_2_Pod_2_ZN_1_FLR_2 ZN Rht Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 198,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Mult_Class_2_Pod_2_ZN_1_FLR_2 ZN Rht Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 196,                               !- Water Inlet Node Name
  Node 197,                               !- Water Outlet Node Name
  Mult_Class_2_Pod_2_ZN_1_FLR_2 ZN VAV Term Damper Outlet, !- Air Inlet Node Name
  Node 198,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Mult_Class_2_Pod_2_ZN_1_FLR_2 ZN Equipment List, !- Name
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Mult_Class_2_Pod_2_ZN_1_FLR_2 ZN VAV Term, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  Mult_Class_2_Pod_2_ZN_1_FLR_2 ZN,       !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SecondarySchool Classroom Ventilation (18.26695065 ft3/min-person, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Mult_Class_2_Pod_2_ZN_1_FLR_2 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Mult_Class_2_Pod_2_ZN_1_FLR_2 ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Mult_Class_2_Pod_3_ZN_1_FLR_1 ZN,       !- Name
  0,                                      !- Direction of Relative North {deg}
  11,                                     !- X Origin {m}
  95,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Mult_Class_2_Pod_3_ZN_1_FLR_1_Ceiling,  !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Mult_Class_2_Pod_3_ZN_1_FLR_1 ZN,       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Mult_Class_2_Pod_3_ZN_1_FLR_2_Floor,    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Mult_Class_2_Pod_3_ZN_1_FLR_1_Floor,    !- Name
  Floor,                                  !- Surface Type
  ext-slab-mass,                          !- Construction Name
  Mult_Class_2_Pod_3_ZN_1_FLR_1 ZN,       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_1,   !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Mult_Class_2_Pod_3_ZN_1_FLR_1 ZN,       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Corridor_Pod_3_ZN_1_FLR_1_Wall_4,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 0, 4;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_2,   !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Mult_Class_2_Pod_3_ZN_1_FLR_1 ZN,       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Bathrooms_ZN_1_FLR_1_Wall_5,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 9, 4;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_3,   !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall adj ext wall insulation adj ext wall insulation, !- Construction Name
  Mult_Class_2_Pod_3_ZN_1_FLR_1 ZN,       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_3_window_1, !- Name
  Window,                                 !- Surface Type
  Window U-0.600299878 and Window SHGC 0.407497028, !- Construction Name
  Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_3,   !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  50.7634780673283, 9, 2.44462616894584,  !- X,Y,Z Vertex 1 {m}
  50.7634780673283, 9, 1.15797383105416,  !- X,Y,Z Vertex 2 {m}
  2.23652193267167, 9, 1.15797383105416,  !- X,Y,Z Vertex 3 {m}
  2.23652193267167, 9, 2.44462616894584;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_4,   !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Mult_Class_2_Pod_3_ZN_1_FLR_1 ZN,       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_2, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_3_window_1 - Overhang, !- Name
  Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_3,   !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0.0499999999999972, 9, 2.5026,          !- X,Y,Z Vertex 1 {m}
  52.95, 9, 2.5026,                       !- X,Y,Z Vertex 2 {m}
  52.95, 9.3437300302502, 2.5026,         !- X,Y,Z Vertex 3 {m}
  0.0499999999999972, 9.3437300302502, 2.5026; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Mult_Class_2_Pod_3_ZN_1_FLR_1 Mass,     !- Name
  InteriorFurnishings,                    !- Construction Name
  Mult_Class_2_Pod_3_ZN_1_FLR_1 ZN,       !- Zone Name
  954;                                    !- Surface Area {m2}

ZoneControl:Thermostat,
  Mult_Class_2_Pod_3_ZN_1_FLR_1 ZN Thermostat, !- Name
  Mult_Class_2_Pod_3_ZN_1_FLR_1 ZN,       !- Zone or ZoneList Name
  Mult_Class_2_Pod_3_ZN_1_FLR_1 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  SecondarySchool Classroom Thermostat 9; !- Control Name 1

Schedule:Compact,
  Mult_Class_2_Pod_3_ZN_1_FLR_1 ZN Thermostat Schedule, !- Name
  Mult_Class_2_Pod_3_ZN_1_FLR_1 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Mult_Class_2_Pod_3_ZN_1_FLR_1 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  SecondarySchool Classroom Thermostat 9, !- Name
  SecondarySchool HtgSetp,                !- Heating Setpoint Temperature Schedule Name
  SecondarySchool ClgSetp;                !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Mult_Class_2_Pod_3_ZN_1_FLR_1 ZN,       !- Zone Name
  Mult_Class_2_Pod_3_ZN_1_FLR_1 ZN Equipment List, !- Zone Conditioning Equipment List Name
  Mult_Class_2_Pod_3_ZN_1_FLR_1 ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 16,                                !- Zone Air Node Name
  Node 257;                               !- Zone Return Air Node Name

NodeList,
  Mult_Class_2_Pod_3_ZN_1_FLR_1 ZN Inlet Node List, !- Name
  Node 256;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Mult_Class_2_Pod_3_ZN_1_FLR_1 ZN VAV Term, !- Name
  Node 256,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Mult_Class_2_Pod_3_ZN_1_FLR_1 ZN VAV Term; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Mult_Class_2_Pod_3_ZN_1_FLR_1 ZN VAV Term, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Mult_Class_2_Pod_3_ZN_1_FLR_1 ZN VAV Term Damper Outlet, !- Damper Air Outlet Node Name
  Node 258,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Mult_Class_2_Pod_3_ZN_1_FLR_1 ZN Rht Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 256,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Mult_Class_2_Pod_3_ZN_1_FLR_1 ZN Rht Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 254,                               !- Water Inlet Node Name
  Node 255,                               !- Water Outlet Node Name
  Mult_Class_2_Pod_3_ZN_1_FLR_1 ZN VAV Term Damper Outlet, !- Air Inlet Node Name
  Node 256,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Mult_Class_2_Pod_3_ZN_1_FLR_1 ZN Equipment List, !- Name
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Mult_Class_2_Pod_3_ZN_1_FLR_1 ZN VAV Term, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  Mult_Class_2_Pod_3_ZN_1_FLR_1 ZN,       !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SecondarySchool Classroom Ventilation (18.26695065 ft3/min-person, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Mult_Class_2_Pod_3_ZN_1_FLR_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Mult_Class_2_Pod_3_ZN_1_FLR_1 ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Mult_Class_2_Pod_3_ZN_1_FLR_2 ZN,       !- Name
  0,                                      !- Direction of Relative North {deg}
  11,                                     !- X Origin {m}
  95,                                     !- Y Origin {m}
  4,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Mult_Class_2_Pod_3_ZN_1_FLR_2_Ceiling,  !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-13.51 adj roof insulation adj roof insulation, !- Construction Name
  Mult_Class_2_Pod_3_ZN_1_FLR_2 ZN,       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Mult_Class_2_Pod_3_ZN_1_FLR_2_Floor,    !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Mult_Class_2_Pod_3_ZN_1_FLR_2 ZN,       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Mult_Class_2_Pod_3_ZN_1_FLR_1_Ceiling,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Mult_Class_2_Pod_3_ZN_1_FLR_2_Wall_1,   !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Mult_Class_2_Pod_3_ZN_1_FLR_2 ZN,       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Corridor_Pod_3_ZN_1_FLR_2_Wall_4,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 0, 4;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Mult_Class_2_Pod_3_ZN_1_FLR_2_Wall_2,   !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Mult_Class_2_Pod_3_ZN_1_FLR_2 ZN,       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Bathrooms_ZN_1_FLR_2_Wall_5,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 9, 4;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Mult_Class_2_Pod_3_ZN_1_FLR_2_Wall_3,   !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall adj ext wall insulation adj ext wall insulation, !- Construction Name
  Mult_Class_2_Pod_3_ZN_1_FLR_2 ZN,       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Mult_Class_2_Pod_3_ZN_1_FLR_2_Wall_3_window_1, !- Name
  Window,                                 !- Surface Type
  Window U-0.600299878 and Window SHGC 0.407497028, !- Construction Name
  Mult_Class_2_Pod_3_ZN_1_FLR_2_Wall_3,   !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  50.7634780673283, 9, 2.44462616894584,  !- X,Y,Z Vertex 1 {m}
  50.7634780673283, 9, 1.15797383105416,  !- X,Y,Z Vertex 2 {m}
  2.23652193267167, 9, 1.15797383105416,  !- X,Y,Z Vertex 3 {m}
  2.23652193267167, 9, 2.44462616894584;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Mult_Class_2_Pod_3_ZN_1_FLR_2_Wall_4,   !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Mult_Class_2_Pod_3_ZN_1_FLR_2 ZN,       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Corner_Class_2_Pod_3_ZN_1_FLR_2_Wall_2, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Mult_Class_2_Pod_3_ZN_1_FLR_2_Wall_3_window_1 - Overhang, !- Name
  Mult_Class_2_Pod_3_ZN_1_FLR_2_Wall_3,   !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0.0499999999999972, 9, 2.5026,          !- X,Y,Z Vertex 1 {m}
  52.95, 9, 2.5026,                       !- X,Y,Z Vertex 2 {m}
  52.95, 9.3437300302502, 2.5026,         !- X,Y,Z Vertex 3 {m}
  0.0499999999999972, 9.3437300302502, 2.5026; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Mult_Class_2_Pod_3_ZN_1_FLR_2 Mass,     !- Name
  InteriorFurnishings,                    !- Construction Name
  Mult_Class_2_Pod_3_ZN_1_FLR_2 ZN,       !- Zone Name
  954;                                    !- Surface Area {m2}

ZoneControl:Thermostat,
  Mult_Class_2_Pod_3_ZN_1_FLR_2 ZN Thermostat, !- Name
  Mult_Class_2_Pod_3_ZN_1_FLR_2 ZN,       !- Zone or ZoneList Name
  Mult_Class_2_Pod_3_ZN_1_FLR_2 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  SecondarySchool Classroom Thermostat 10; !- Control Name 1

Schedule:Compact,
  Mult_Class_2_Pod_3_ZN_1_FLR_2 ZN Thermostat Schedule, !- Name
  Mult_Class_2_Pod_3_ZN_1_FLR_2 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Mult_Class_2_Pod_3_ZN_1_FLR_2 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  SecondarySchool Classroom Thermostat 10, !- Name
  SecondarySchool HtgSetp,                !- Heating Setpoint Temperature Schedule Name
  SecondarySchool ClgSetp;                !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Mult_Class_2_Pod_3_ZN_1_FLR_2 ZN,       !- Zone Name
  Mult_Class_2_Pod_3_ZN_1_FLR_2 ZN Equipment List, !- Zone Conditioning Equipment List Name
  Mult_Class_2_Pod_3_ZN_1_FLR_2 ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 17,                                !- Zone Air Node Name
  Node 262;                               !- Zone Return Air Node Name

NodeList,
  Mult_Class_2_Pod_3_ZN_1_FLR_2 ZN Inlet Node List, !- Name
  Node 261;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Mult_Class_2_Pod_3_ZN_1_FLR_2 ZN VAV Term, !- Name
  Node 261,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Mult_Class_2_Pod_3_ZN_1_FLR_2 ZN VAV Term; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Mult_Class_2_Pod_3_ZN_1_FLR_2 ZN VAV Term, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Mult_Class_2_Pod_3_ZN_1_FLR_2 ZN VAV Term Damper Outlet, !- Damper Air Outlet Node Name
  Node 263,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Mult_Class_2_Pod_3_ZN_1_FLR_2 ZN Rht Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 261,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Mult_Class_2_Pod_3_ZN_1_FLR_2 ZN Rht Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 259,                               !- Water Inlet Node Name
  Node 260,                               !- Water Outlet Node Name
  Mult_Class_2_Pod_3_ZN_1_FLR_2 ZN VAV Term Damper Outlet, !- Air Inlet Node Name
  Node 261,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Mult_Class_2_Pod_3_ZN_1_FLR_2 ZN Equipment List, !- Name
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Mult_Class_2_Pod_3_ZN_1_FLR_2 ZN VAV Term, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  Mult_Class_2_Pod_3_ZN_1_FLR_2 ZN,       !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SecondarySchool Classroom Ventilation (18.26695065 ft3/min-person, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Mult_Class_2_Pod_3_ZN_1_FLR_2 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Mult_Class_2_Pod_3_ZN_1_FLR_2 ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Offices_ZN_1_FLR_1 ZN,                  !- Name
  0,                                      !- Direction of Relative North {deg}
  79,                                     !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Offices_ZN_1_FLR_1_Ceiling,             !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Offices_ZN_1_FLR_1 ZN,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Offices_ZN_1_FLR_2_Floor,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  38, 14, 4,                              !- X,Y,Z Vertex 2 {m}
  0, 14, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Offices_ZN_1_FLR_1_Floor,               !- Name
  Floor,                                  !- Surface Type
  ext-slab-mass,                          !- Construction Name
  Offices_ZN_1_FLR_1 ZN,                  !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38, 14, 0,                              !- X,Y,Z Vertex 1 {m}
  38, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 14, 0;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Offices_ZN_1_FLR_1_Wall_1,              !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall adj ext wall insulation adj ext wall insulation, !- Construction Name
  Offices_ZN_1_FLR_1 ZN,                  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  38, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  38, 0, 4;                               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Offices_ZN_1_FLR_1_Wall_1_window_1,     !- Name
  Window,                                 !- Surface Type
  Window U-0.600299878 and Window SHGC 0.407497028, !- Construction Name
  Offices_ZN_1_FLR_1_Wall_1,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  1.61652516537347, 0, 2.44568070251623,  !- X,Y,Z Vertex 1 {m}
  1.61652516537347, 0, 1.15801929748377,  !- X,Y,Z Vertex 2 {m}
  36.3834748346265, 0, 1.15801929748377,  !- X,Y,Z Vertex 3 {m}
  36.3834748346265, 0, 2.44568070251623;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Offices_ZN_1_FLR_1_Wall_2,              !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall adj ext wall insulation adj ext wall insulation, !- Construction Name
  Offices_ZN_1_FLR_1 ZN,                  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  38, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  38, 14, 0,                              !- X,Y,Z Vertex 3 {m}
  38, 14, 4;                              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Offices_ZN_1_FLR_1_Wall_2_window_1,     !- Name
  Window,                                 !- Surface Type
  Window U-0.600299878 and Window SHGC 0.407497028, !- Construction Name
  Offices_ZN_1_FLR_1_Wall_2,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  38, 0.624530337696338, 2.45181617056219, !- X,Y,Z Vertex 1 {m}
  38, 0.624530337696338, 1.15828382943781, !- X,Y,Z Vertex 2 {m}
  38, 13.3754696623037, 1.15828382943781, !- X,Y,Z Vertex 3 {m}
  38, 13.3754696623037, 2.45181617056219; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Offices_ZN_1_FLR_1_Wall_3,              !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Offices_ZN_1_FLR_1 ZN,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Gym_ZN_1_FLR_1_Wall_1,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38, 14, 4,                              !- X,Y,Z Vertex 1 {m}
  38, 14, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 14, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 14, 4;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Offices_ZN_1_FLR_1_Wall_4,              !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Offices_ZN_1_FLR_1 ZN,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Lobby_ZN_1_FLR_1_Wall_2,                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 14, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 14, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Offices_ZN_1_FLR_1_Wall_1_window_1 - Overhang, !- Name
  Offices_ZN_1_FLR_1_Wall_1,              !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  37.95, 0, 2.5037,                       !- X,Y,Z Vertex 1 {m}
  0.05, 0, 2.5037,                        !- X,Y,Z Vertex 2 {m}
  0.05, -0.3439996032099, 2.5037,         !- X,Y,Z Vertex 3 {m}
  37.95, -0.3439996032099, 2.5037;        !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Offices_ZN_1_FLR_1_Wall_2_window_1 - Overhang, !- Name
  Offices_ZN_1_FLR_1_Wall_1,              !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  38, 13.95, 2.5101,                      !- X,Y,Z Vertex 1 {m}
  38, 0.05, 2.5101,                       !- X,Y,Z Vertex 2 {m}
  38.3455680277027, 0.05, 2.5101,         !- X,Y,Z Vertex 3 {m}
  38.3455680277027, 13.95, 2.5101;        !- X,Y,Z Vertex 4 {m}

InternalMass,
  Offices_ZN_1_FLR_1 Mass,                !- Name
  InteriorFurnishings,                    !- Construction Name
  Offices_ZN_1_FLR_1 ZN,                  !- Zone Name
  1064;                                   !- Surface Area {m2}

ZoneControl:Thermostat,
  Offices_ZN_1_FLR_1 ZN Thermostat,       !- Name
  Offices_ZN_1_FLR_1 ZN,                  !- Zone or ZoneList Name
  Offices_ZN_1_FLR_1 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  SecondarySchool Office Thermostat 1;    !- Control Name 1

Schedule:Compact,
  Offices_ZN_1_FLR_1 ZN Thermostat Schedule, !- Name
  Offices_ZN_1_FLR_1 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Offices_ZN_1_FLR_1 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  SecondarySchool Office Thermostat 1,    !- Name
  SecondarySchool HtgSetp,                !- Heating Setpoint Temperature Schedule Name
  SecondarySchool ClgSetp;                !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Offices_ZN_1_FLR_1 ZN,                  !- Zone Name
  Offices_ZN_1_FLR_1 ZN Equipment List,   !- Zone Conditioning Equipment List Name
  Offices_ZN_1_FLR_1 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 24,                                !- Zone Air Node Name
  Node 310;                               !- Zone Return Air Node Name

NodeList,
  Offices_ZN_1_FLR_1 ZN Inlet Node List,  !- Name
  Node 309;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Offices_ZN_1_FLR_1 ZN VAV Term,     !- Name
  Node 309,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Offices_ZN_1_FLR_1 ZN VAV Term;         !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Offices_ZN_1_FLR_1 ZN VAV Term,         !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Offices_ZN_1_FLR_1 ZN VAV Term Damper Outlet, !- Damper Air Outlet Node Name
  Node 311,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Offices_ZN_1_FLR_1 ZN Rht Coil,         !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 309,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Offices_ZN_1_FLR_1 ZN Rht Coil,         !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 307,                               !- Water Inlet Node Name
  Node 308,                               !- Water Outlet Node Name
  Offices_ZN_1_FLR_1 ZN VAV Term Damper Outlet, !- Air Inlet Node Name
  Node 309,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Offices_ZN_1_FLR_1 ZN Equipment List,   !- Name
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Offices_ZN_1_FLR_1 ZN VAV Term,     !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  Offices_ZN_1_FLR_1 ZN,                  !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SecondarySchool Office Ventilation (18.26695065 ft3/min-person, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Offices_ZN_1_FLR_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Offices_ZN_1_FLR_1 ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:OutdoorAir,
  SecondarySchool Office Ventilation (18.26695065 ft3/min-person, !- Name
  Sum,                                    !- Outdoor Air Method
  0.00862104065432808,                    !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Offices_ZN_1_FLR_2 ZN,                  !- Name
  0,                                      !- Direction of Relative North {deg}
  79,                                     !- X Origin {m}
  0,                                      !- Y Origin {m}
  4,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Offices_ZN_1_FLR_2_Ceiling,             !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-13.51 adj roof insulation adj roof insulation, !- Construction Name
  Offices_ZN_1_FLR_2 ZN,                  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  38, 14, 4,                              !- X,Y,Z Vertex 2 {m}
  0, 14, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Offices_ZN_1_FLR_2_Floor,               !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Offices_ZN_1_FLR_2 ZN,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Offices_ZN_1_FLR_1_Ceiling,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38, 14, 0,                              !- X,Y,Z Vertex 1 {m}
  38, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 14, 0;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Offices_ZN_1_FLR_2_Wall_1,              !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall adj ext wall insulation adj ext wall insulation, !- Construction Name
  Offices_ZN_1_FLR_2 ZN,                  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  38, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  38, 0, 4;                               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Offices_ZN_1_FLR_2_Wall_1_window_1,     !- Name
  Window,                                 !- Surface Type
  Window U-0.600299878 and Window SHGC 0.407497028, !- Construction Name
  Offices_ZN_1_FLR_2_Wall_1,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  1.61652516537347, 0, 2.44568070251623,  !- X,Y,Z Vertex 1 {m}
  1.61652516537347, 0, 1.15801929748377,  !- X,Y,Z Vertex 2 {m}
  36.3834748346265, 0, 1.15801929748377,  !- X,Y,Z Vertex 3 {m}
  36.3834748346265, 0, 2.44568070251623;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Offices_ZN_1_FLR_2_Wall_2,              !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall adj ext wall insulation adj ext wall insulation, !- Construction Name
  Offices_ZN_1_FLR_2 ZN,                  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  38, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  38, 14, 0,                              !- X,Y,Z Vertex 3 {m}
  38, 14, 4;                              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Offices_ZN_1_FLR_2_Wall_2_window_1,     !- Name
  Window,                                 !- Surface Type
  Window U-0.600299878 and Window SHGC 0.407497028, !- Construction Name
  Offices_ZN_1_FLR_2_Wall_2,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  38, 0.624530337696338, 2.45181617056219, !- X,Y,Z Vertex 1 {m}
  38, 0.624530337696338, 1.15828382943781, !- X,Y,Z Vertex 2 {m}
  38, 13.3754696623037, 1.15828382943781, !- X,Y,Z Vertex 3 {m}
  38, 13.3754696623037, 2.45181617056219; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Offices_ZN_1_FLR_2_Wall_3,              !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Offices_ZN_1_FLR_2 ZN,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Gym_ZN_1_FLR_2_Wall_1,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38, 14, 4,                              !- X,Y,Z Vertex 1 {m}
  38, 14, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 14, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 14, 4;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Offices_ZN_1_FLR_2_Wall_4,              !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Offices_ZN_1_FLR_2 ZN,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Lobby_ZN_1_FLR_2_Wall_2,                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 14, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 14, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Offices_ZN_1_FLR_2_Wall_1_window_1 - Overhang, !- Name
  Offices_ZN_1_FLR_2_Ceiling,             !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  37.95, 0, 2.5037,                       !- X,Y,Z Vertex 1 {m}
  0.05, 0, 2.5037,                        !- X,Y,Z Vertex 2 {m}
  0.05, -0.3439996032099, 2.5037,         !- X,Y,Z Vertex 3 {m}
  37.95, -0.3439996032099, 2.5037;        !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Offices_ZN_1_FLR_2_Wall_2_window_1 - Overhang, !- Name
  Offices_ZN_1_FLR_2_Ceiling,             !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  38, 13.95, 2.5101,                      !- X,Y,Z Vertex 1 {m}
  38, 0.05, 2.5101,                       !- X,Y,Z Vertex 2 {m}
  38.3455680277027, 0.05, 2.5101,         !- X,Y,Z Vertex 3 {m}
  38.3455680277027, 13.95, 2.5101;        !- X,Y,Z Vertex 4 {m}

InternalMass,
  Offices_ZN_1_FLR_2 Mass,                !- Name
  InteriorFurnishings,                    !- Construction Name
  Offices_ZN_1_FLR_2 ZN,                  !- Zone Name
  1064;                                   !- Surface Area {m2}

ZoneControl:Thermostat,
  Offices_ZN_1_FLR_2 ZN Thermostat,       !- Name
  Offices_ZN_1_FLR_2 ZN,                  !- Zone or ZoneList Name
  Offices_ZN_1_FLR_2 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  SecondarySchool Office Thermostat 2;    !- Control Name 1

Schedule:Compact,
  Offices_ZN_1_FLR_2 ZN Thermostat Schedule, !- Name
  Offices_ZN_1_FLR_2 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Offices_ZN_1_FLR_2 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  SecondarySchool Office Thermostat 2,    !- Name
  SecondarySchool HtgSetp,                !- Heating Setpoint Temperature Schedule Name
  SecondarySchool ClgSetp;                !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Offices_ZN_1_FLR_2 ZN,                  !- Zone Name
  Offices_ZN_1_FLR_2 ZN Equipment List,   !- Zone Conditioning Equipment List Name
  Offices_ZN_1_FLR_2 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 42,                                !- Zone Air Node Name
  Node 315;                               !- Zone Return Air Node Name

NodeList,
  Offices_ZN_1_FLR_2 ZN Inlet Node List,  !- Name
  Node 314;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Offices_ZN_1_FLR_2 ZN VAV Term,     !- Name
  Node 314,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Offices_ZN_1_FLR_2 ZN VAV Term;         !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Offices_ZN_1_FLR_2 ZN VAV Term,         !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Offices_ZN_1_FLR_2 ZN VAV Term Damper Outlet, !- Damper Air Outlet Node Name
  Node 316,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Offices_ZN_1_FLR_2 ZN Rht Coil,         !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 314,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Offices_ZN_1_FLR_2 ZN Rht Coil,         !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 312,                               !- Water Inlet Node Name
  Node 313,                               !- Water Outlet Node Name
  Offices_ZN_1_FLR_2 ZN VAV Term Damper Outlet, !- Air Inlet Node Name
  Node 314,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Offices_ZN_1_FLR_2 ZN Equipment List,   !- Name
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Offices_ZN_1_FLR_2 ZN VAV Term,     !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  Offices_ZN_1_FLR_2 ZN,                  !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SecondarySchool Office Ventilation (18.26695065 ft3/min-person, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Offices_ZN_1_FLR_2 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Offices_ZN_1_FLR_2 ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

SimulationControl,
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes;                                    !- Run Simulation for Weather File Run Periods

ConvergenceLimits,
  2,                                      !- Minimum System Timestep {minutes}
  25;                                     !- Maximum HVAC Iterations

HeatBalanceAlgorithm,
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

RunPeriod,
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  Sunday,                                 !- Day of Week for Start Day
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes,                                    !- Use Weather File Snow Indicators
  1;                                      !- Number of Times Runperiod to be Repeated

ShadowCalculation,
  AverageOverDaysInFrequency,             !- Calculation Method
  15000,                                  !- Calculation Frequency
  15000;                                  !- Maximum Figures in Shadow Overlap Calculations

SurfaceConvectionAlgorithm:Inside,
  TARP;                                   !- Algorithm

SurfaceConvectionAlgorithm:Outside,
  DOE-2;                                  !- Algorithm

Timestep,
  6;                                      !- Number of Timesteps per Hour

Sizing:Parameters,
  1.2,                                    !- Heating Sizing Factor
  1.104716416;                            !- Cooling Sizing Factor

GlobalGeometryRules,
  UpperLeftCorner,                        !- Starting Vertex Position
  Counterclockwise,                       !- Vertex Entry Direction
  Relative,                               !- Coordinate System
  Relative,                               !- Daylighting Reference Point Coordinate System
  Relative;                               !- Rectangular Surface Coordinate System

Material,
  100mm Normalweight concrete floor,      !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  25mm Stucco,                            !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.719999999999999,                      !- Conductivity {W/m-K}
  1855.99999999999,                       !- Density {kg/m3}
  839.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  5/8 in. Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.159999999999999,                      !- Conductivity {W/m-K}
  799.999999999999,                       !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  HW CONCRETE,                            !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  1.31125355293807,                       !- Conductivity {W/m-K}
  2240.00141458147,                       !- Density {kg/m3}
  837.36,                                 !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  M10 200mm concrete block basement wall, !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1842,                                   !- Density {kg/m3}
  912,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.77,                                   !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material:NoMass,
  Nonres_Floor_Insulation,                !- Name
  MediumSmooth,                           !- Roughness
  2.88291975297193,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation,                     !- Name
  Smooth,                                 !- Roughness
  0.0282222222222221,                     !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-1.99,              !- Name
  Smooth,                                 !- Roughness
  0.350070942572769,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-12.4,              !- Name
  Smooth,                                 !- Roughness
  2.18310873594147,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-12.4_R-value 2.00635495 (ft^2*h*R/Btu), !- Name
  Smooth,                                 !- Roughness
  0.353339538776404,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-12.4_R-value 2.00635495 (ft^2*h*R/Btu)_R-value 5.7 (ft^2*h*R/Btu), !- Name
  Smooth,                                 !- Roughness
  1.00382804698914,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-12.4_R-value 20.63612313 (ft^2*h*R/Btu), !- Name
  Smooth,                                 !- Roughness
  3.63423143491498,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-12.4_R-value 20.63612313 (ft^2*h*R/Btu)_R-value 13.3 (ft^2*h*R/Btu), !- Name
  Smooth,                                 !- Roughness
  2.34226544297467,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

WindowMaterial:Glazing,
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:SimpleGlazingSystem,
  Simple Glazing Material U-0.600299878 and SHGC 0.407497028, !- Name
  3.4086607909223,                        !- U-Factor {W/m2-K}
  0.407497028;                            !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
  Simple Glazing Material U-1.027602984 and SHGC 0.251, !- Name
  5.83500035326603,                       !- U-Factor {W/m2-K}
  0.251;                                  !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
  U 1.22 SHGC 0.25 Simple Glazing,        !- Name
  6.92748127615845,                       !- U-Factor {W/m2-K}
  0.25,                                   !- Solar Heat Gain Coefficient
  0.11;                                   !- Visible Transmittance

Construction,
  Basement Floor construction,            !- Name
  M10 200mm concrete block basement wall, !- Layer 1
  CP02 CARPET PAD;                        !- Layer 2

Construction,
  Basement Wall construction,             !- Name
  M10 200mm concrete block basement wall; !- Layer 1

Construction,
  ext-slab-mass,                          !- Name
  HW CONCRETE,                            !- Layer 1
  CP02 CARPET PAD;                        !- Layer 2

Construction,
  Floor Adiabatic construction,           !- Name
  CP02 CARPET PAD,                        !- Layer 1
  100mm Normalweight concrete floor,      !- Layer 2
  Nonres_Floor_Insulation;                !- Layer 3

Construction,
  InteriorFurnishings,                    !- Name
  Std Wood 6inch;                         !- Layer 1

Construction,
  Typical IEAD Roof R-13.51,              !- Name
  Roof Membrane,                          !- Layer 1
  Typical Insulation R-12.4,              !- Layer 2
  Metal Roof Surface;                     !- Layer 3

Construction,
  Typical IEAD Roof R-13.51 adj roof insulation, !- Name
  Roof Membrane,                          !- Layer 1
  Typical Insulation R-12.4_R-value 20.63612313 (ft^2*h*R/Btu), !- Layer 2
  Metal Roof Surface;                     !- Layer 3

Construction,
  Typical IEAD Roof R-13.51 adj roof insulation adj roof insulation, !- Name
  Roof Membrane,                          !- Layer 1
  Typical Insulation R-12.4_R-value 20.63612313 (ft^2*h*R/Btu)_R-value 13.3 (ft^2*h*R/Btu), !- Layer 2
  Metal Roof Surface;                     !- Layer 3

Construction,
  Typical Insulated Basement Mass Wall,   !- Name
  8 in. Concrete Block Basement Wall;     !- Layer 1

Construction,
  Typical Insulated Exterior Mass Floor,  !- Name
  Typical Insulation R-12.4,              !- Layer 1
  4 in. Normalweight Concrete Floor,      !- Layer 2
  Typical Carpet Pad;                     !- Layer 3

Construction,
  Typical Insulated Metal Door,           !- Name
  F08 Metal surface,                      !- Layer 1
  Typical Insulation;                     !- Layer 2

Construction,
  Typical Insulated Steel Framed Exterior Wall, !- Name
  25mm Stucco,                            !- Layer 1
  5/8 in. Gypsum Board,                   !- Layer 2
  Typical Insulation R-12.4,              !- Layer 3
  5/8 in. Gypsum Board;                   !- Layer 4

Construction,
  Typical Insulated Steel Framed Exterior Wall adj ext wall insulation, !- Name
  25mm Stucco,                            !- Layer 1
  5/8 in. Gypsum Board,                   !- Layer 2
  Typical Insulation R-12.4_R-value 2.00635495 (ft^2*h*R/Btu), !- Layer 3
  5/8 in. Gypsum Board;                   !- Layer 4

Construction,
  Typical Insulated Steel Framed Exterior Wall adj ext wall insulation adj ext wall insulation, !- Name
  25mm Stucco,                            !- Layer 1
  5/8 in. Gypsum Board,                   !- Layer 2
  Typical Insulation R-12.4_R-value 2.00635495 (ft^2*h*R/Btu)_R-value 5.7 (ft^2*h*R/Btu), !- Layer 3
  5/8 in. Gypsum Board;                   !- Layer 4

Construction,
  Typical Interior Ceiling,               !- Name
  CP02 CARPET PAD,                        !- Layer 1
  100mm Normalweight concrete floor;      !- Layer 2

Construction,
  Typical Interior Door,                  !- Name
  G05 25mm wood;                          !- Layer 1

Construction,
  Typical Interior Floor,                 !- Name
  100mm Normalweight concrete floor,      !- Layer 1
  CP02 CARPET PAD;                        !- Layer 2

Construction,
  Typical Interior Partition,             !- Name
  G05 25mm wood;                          !- Layer 1

Construction,
  Typical Interior Wall,                  !- Name
  G01 13mm gypsum board,                  !- Layer 1
  G01 13mm gypsum board;                  !- Layer 2

Construction,
  Typical Interior Window,                !- Name
  Clear 3mm;                              !- Layer 1

Construction,
  Typical Overhead Door,                  !- Name
  Typical Insulation;                     !- Layer 1

Construction,
  U 1.22 SHGC 0.25 Simple Glazing Window, !- Name
  U 1.22 SHGC 0.25 Simple Glazing;        !- Layer 1

Construction,
  Wall Adiabatic construction,            !- Name
  G01 13mm gypsum board,                  !- Layer 1
  G01 13mm gypsum board;                  !- Layer 2

Construction,
  Window U-0.600299878 and Window SHGC 0.407497028, !- Name
  Simple Glazing Material U-0.600299878 and SHGC 0.407497028; !- Layer 1

Construction,
  Window U-1.027602984 and Window SHGC 0.251, !- Name
  Simple Glazing Material U-1.027602984 and SHGC 0.251; !- Layer 1

ScheduleTypeLimits,
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

ScheduleTypeLimits,
  Any Number;                             !- Name

ScheduleTypeLimits,
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  LinearPowerDensity,                     !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  linearpowerdensity;                     !- Unit Type

ScheduleTypeLimits,
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  100,                                    !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  100,                                    !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  velocity;                               !- Unit Type

Schedule:Day:Interval,
  Air Velocity Schedule Default,          !- Name
  Velocity,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Chilled Water Loop Temp - 44F Default,  !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  6.66666666666669;                       !- Value Until Time 1

Schedule:Day:Interval,
  Clothing Schedule Default Winter Clothes, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Clothing Schedule Summer Clothes,       !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.5;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Economizer Max OA Fraction 70 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.7;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Hot Water Loop Temp - 180F Default,     !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  82.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  Refrigeration Case Credit Schedule Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.2,                                    !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  0.4,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.2;                                    !- Value Until Time 3

Schedule:Day:Interval,
  Refrigeration Case Credit Schedule Default 1, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.2,                                    !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  0.4,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.2;                                    !- Value Until Time 3

Schedule:Day:Interval,
  Refrigeration Defrost DripDown Schedule Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  11:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  11:30,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  23:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  23:30,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Day:Interval,
  Refrigeration Defrost DripDown Schedule Default 1, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  11:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  11:30,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  23:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  23:30,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Day:Interval,
  Refrigeration Defrost Schedule Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  11:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  11:20,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  23:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  23:20,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Day:Interval,
  Refrigeration Defrost Schedule Default 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  23:20,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  0;                                      !- Value Until Time 2

Schedule:Day:Interval,
  RetailStandalone PSZ_Econ_MaxOAFrac_Sch Default, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.7;                                    !- Value Until Time 1

Schedule:Day:Interval,
  RetailStandalone PSZ_Econ_MaxOAFrac_Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.7;                                    !- Value Until Time 1

Schedule:Day:Interval,
  RetailStandalone PSZ_Econ_MaxOAFrac_Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.7;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 1,                         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 10,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 11,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 12,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 13,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 14,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 15,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 16,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 17,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 18,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 19,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 2,                         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 20,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 21,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 22,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 23,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 24,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 25,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 26,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 27,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 28,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 29,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 3,                         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 30,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 31,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 32,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 33,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 34,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 35,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 36,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 37,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 38,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 39,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 4,                         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 40,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 41,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 42,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 43,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 44,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 45,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 46,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 47,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 48,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 49,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 5,                         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 50,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 51,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 52,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 53,                        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  22;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 54,                        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 55,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 56,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 57,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  43.3333333333334;                       !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 58,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 59,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 6,                         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 60,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 61,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 62,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 63,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  13:00,                                  !- Time 2 {hh:mm}
  0.100000001490116,                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 64,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.0500000007450581;                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 65,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.0500000007450581,                     !- Value Until Time 1
  13:00,                                  !- Time 2 {hh:mm}
  0.150000005960464,                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.0500000007450581;                     !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 66,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 67,                        !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 68,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 7,                         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 77,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.0299999993294477,                     !- Value Until Time 1
  14:00,                                  !- Time 2 {hh:mm}
  0.0500000007450581,                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.0299999993294477;                     !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 78,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  09:00,                                  !- Time 1 {hh:mm}
  0.0299999993294477,                     !- Value Until Time 1
  13:00,                                  !- Time 2 {hh:mm}
  0.0500000007450581,                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.0299999993294477;                     !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 79,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.0500000007450581;                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 8,                         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 80,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.0500000007450581,                     !- Value Until Time 1
  13:00,                                  !- Time 2 {hh:mm}
  0.150000005960464,                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.0500000007450581;                     !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 9,                         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_SCH Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.0500000007450581,                     !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.300000011920929,                      !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.850000023841858,                      !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.949999988079071,                      !- Value Until Time 4
  15:00,                                  !- Time 5 {hh:mm}
  0.800000011920929,                      !- Value Until Time 5
  16:00,                                  !- Time 6 {hh:mm}
  0.699999988079071,                      !- Value Until Time 6
  18:00,                                  !- Time 7 {hh:mm}
  0.5,                                    !- Value Until Time 7
  21:00,                                  !- Time 8 {hh:mm}
  0.349999994039536,                      !- Value Until Time 8
  22:00,                                  !- Time 9 {hh:mm}
  0.300000011920929,                      !- Value Until Time 9
  24:00,                                  !- Time 10 {hh:mm}
  0.0500000007450581;                     !- Value Until Time 10

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_SCH Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.0500000007450581,                     !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.300000011920929,                      !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.850000023841858,                      !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.949999988079071,                      !- Value Until Time 4
  15:00,                                  !- Time 5 {hh:mm}
  0.800000011920929,                      !- Value Until Time 5
  16:00,                                  !- Time 6 {hh:mm}
  0.699999988079071,                      !- Value Until Time 6
  18:00,                                  !- Time 7 {hh:mm}
  0.5,                                    !- Value Until Time 7
  21:00,                                  !- Time 8 {hh:mm}
  0.349999994039536,                      !- Value Until Time 8
  22:00,                                  !- Time 9 {hh:mm}
  0.300000011920929,                      !- Value Until Time 9
  24:00,                                  !- Time 10 {hh:mm}
  0.0500000007450581;                     !- Value Until Time 10

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_SCH Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.0500000007450581;                     !- Value Until Time 1

Schedule:Day:Interval,
  SchoolSecondary BLDG_SWH_SCH Default,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.0554683936991,                     !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.110936787398,                      !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.377185075501,                      !- Value Until Time 3
  10:00,                                  !- Time 4 {hh:mm}
  0.66562074092,                      !- Value Until Time 4
  11:00,                                  !- Time 5 {hh:mm}
  0.698901744904,                      !- Value Until Time 5
  12:00,                                  !- Time 6 {hh:mm}
  0.798744889104,                      !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  0.87640063119,                      !- Value Until Time 7
  14:00,                                  !- Time 8 {hh:mm}
  0.920775303169,                      !- Value Until Time 8
  15:00,                                  !- Time 9 {hh:mm}
  0.676714408915,                      !- Value Until Time 9
  16:00,                                  !- Time 10 {hh:mm}
  0.721089080894,                      !- Value Until Time 10
  18:00,                                  !- Time 11 {hh:mm}
  0.110936787398,                      !- Value Until Time 11
  19:00,                                  !- Time 12 {hh:mm}
  0.210779890271,                      !- Value Until Time 12
  20:00,                                  !- Time 13 {hh:mm}
  0.277341964363,                                   !- Value Until Time 13
  22:00,                                  !- Time 14 {hh:mm}
  0.244060927317,                      !- Value Until Time 14
  23:00,                                  !- Time 15 {hh:mm}
  0.133124139919,                      !- Value Until Time 15
  24:00,                                  !- Time 16 {hh:mm}
  0.099843111138;                     !- Value Until Time 16

Schedule:Day:Interval,
  SchoolSecondary BLDG_SWH_SCH Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.0554683928725,                                   !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.110936785745,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.377185071533,                                   !- Value Until Time 3
  10:00,                                  !- Time 4 {hh:mm}
  0.66562071447,                                    !- Value Until Time 4
  11:00,                                  !- Time 5 {hh:mm}
  0.698901750194,                                   !- Value Until Time 5
  12:00,                                  !- Time 6 {hh:mm}
  0.798744857364,                                   !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  0.876400607386,                                   !- Value Until Time 7
  14:00,                                  !- Time 8 {hh:mm}
  0.920775321684,                                   !- Value Until Time 8
  15:00,                                  !- Time 9 {hh:mm}
  0.676714393045,                                   !- Value Until Time 9
  16:00,                                  !- Time 10 {hh:mm}
  0.721089107343,                                   !- Value Until Time 10
  18:00,                                  !- Time 11 {hh:mm}
  0.110936785745,                                    !- Value Until Time 11
  19:00,                                  !- Time 12 {hh:mm}
  0.210779892916,                                   !- Value Until Time 12
  20:00,                                  !- Time 13 {hh:mm}
  0.277341964363,                                   !- Value Until Time 13
  22:00,                                  !- Time 14 {hh:mm}
  0.244060928639,                                   !- Value Until Time 14
  23:00,                                  !- Time 15 {hh:mm}
  0.133124142894,                                   !- Value Until Time 15
  24:00,                                  !- Time 16 {hh:mm}
  0.0998431071706;                                   !- Value Until Time 16

Schedule:Day:Interval,
  SchoolSecondary BLDG_SWH_SCH Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  09:00,                                  !- Time 1 {hh:mm}
  0.0332810349796,                     !- Value Until Time 1
  13:00,                                  !- Time 2 {hh:mm}
  0.0554683936991,                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.0332810349796;                     !- Value Until Time 3

Schedule:Day:Interval,
  SchoolSecondary Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_WalkInStockingSched Default, !- Name
  LinearPowerDensity,                     !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  04:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  05:00,                                  !- Time 2 {hh:mm}
  725,                                    !- Value Until Time 2
  06:00,                                  !- Time 3 {hh:mm}
  417,                                    !- Value Until Time 3
  07:00,                                  !- Time 4 {hh:mm}
  290,                                    !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Day:Interval,
  SchoolSecondary Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_WalkInStockingSched Summer Design Day, !- Name
  LinearPowerDensity,                     !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  04:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  05:00,                                  !- Time 2 {hh:mm}
  125,                                    !- Value Until Time 2
  06:00,                                  !- Time 3 {hh:mm}
  117,                                    !- Value Until Time 3
  07:00,                                  !- Time 4 {hh:mm}
  90,                                     !- Value Until Time 4
  19:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  20:00,                                  !- Time 6 {hh:mm}
  125,                                    !- Value Until Time 6
  21:00,                                  !- Time 7 {hh:mm}
  117,                                    !- Value Until Time 7
  22:00,                                  !- Time 8 {hh:mm}
  90,                                     !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0;                                      !- Value Until Time 9

Schedule:Day:Interval,
  SchoolSecondary Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_WalkInStockingSched Winter Design Day, !- Name
  LinearPowerDensity,                     !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  04:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  05:00,                                  !- Time 2 {hh:mm}
  125,                                    !- Value Until Time 2
  06:00,                                  !- Time 3 {hh:mm}
  117,                                    !- Value Until Time 3
  07:00,                                  !- Time 4 {hh:mm}
  90,                                     !- Value Until Time 4
  19:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  20:00,                                  !- Time 6 {hh:mm}
  125,                                    !- Value Until Time 6
  21:00,                                  !- Time 7 {hh:mm}
  117,                                    !- Value Until Time 7
  22:00,                                  !- Time 8 {hh:mm}
  90,                                     !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0;                                      !- Value Until Time 9

Schedule:Day:Interval,
  SchoolSecondary Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_WalkInStockingSched WntrDsn|SmrDsn|Wknd|Mon|Wed|Thu Day, !- Name
  LinearPowerDensity,                     !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  04:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  05:00,                                  !- Time 2 {hh:mm}
  125,                                    !- Value Until Time 2
  06:00,                                  !- Time 3 {hh:mm}
  117,                                    !- Value Until Time 3
  07:00,                                  !- Time 4 {hh:mm}
  90,                                     !- Value Until Time 4
  19:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  20:00,                                  !- Time 6 {hh:mm}
  125,                                    !- Value Until Time 6
  21:00,                                  !- Time 7 {hh:mm}
  117,                                    !- Value Until Time 7
  22:00,                                  !- Time 8 {hh:mm}
  90,                                     !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0;                                      !- Value Until Time 9

Schedule:Day:Interval,
  SecondarySchool Activity Default,       !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  SecondarySchool Activity Summer Design Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  SecondarySchool Activity Winter Design Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  SecondarySchool BLDG ELEVATORS Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  15:00,                                  !- Time 2 {hh:mm}
  0.3,                                    !- Value Until Time 2
  16:00,                                  !- Time 3 {hh:mm}
  0.15,                                   !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0;                                      !- Value Until Time 4

Schedule:Day:Interval,
  SecondarySchool BLDG ELEVATORS Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  15:00,                                  !- Time 2 {hh:mm}
  0.3,                                    !- Value Until Time 2
  16:00,                                  !- Time 3 {hh:mm}
  0.15,                                   !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0;                                      !- Value Until Time 4

Schedule:Day:Interval,
  SecondarySchool BLDG ELEVATORS Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SecondarySchool BLDG ELEVATORS WntrDsn|Wknd Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SecondarySchool Bldg Equip Default,     !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.321601827974,                      !- Value Until Time 1
  17:00,                                  !- Time 2 {hh:mm}
  0.87291925127,                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.321601827974;                      !- Value Until Time 3

Schedule:Day:Interval,
  SecondarySchool Bldg Equip Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.229715595322,                                   !- Value Until Time 1
  17:00,                                  !- Time 2 {hh:mm}
  0.459431190644,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.229715595322;                                   !- Value Until Time 3

Schedule:Day:Interval,
  SecondarySchool Bldg Equip Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.321601833451;                                   !- Value Until Time 1

Schedule:Day:Interval,
  SecondarySchool Bldg Equip Wkdy Day,    !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.321601833451,                                   !- Value Until Time 1
  17:00,                                  !- Time 2 {hh:mm}
  0.872919262224,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.321601833451;                                   !- Value Until Time 3

Schedule:Day:Interval,
  SecondarySchool Bldg Equip Wkdy|SmrDsn Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.229715595322,                                   !- Value Until Time 1
  17:00,                                  !- Time 2 {hh:mm}
  0.459431190644,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.229715595322;                                   !- Value Until Time 3

Schedule:Day:Interval,
  SecondarySchool Bldg Equip Wknd Day,    !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.321601833451;                                   !- Value Until Time 1

Schedule:Day:Interval,
  SecondarySchool Bldg Equip Wknd Day 1,  !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.229715595322;                                   !- Value Until Time 1

Schedule:Day:Interval,
  SecondarySchool Bldg Equip Wknd Day 2,  !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.321601833451;                                   !- Value Until Time 1

Schedule:Day:Interval,
  SecondarySchool Bldg Light Default,     !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.0452388560665,                     !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.27143314314,                      !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.769060563241,                      !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.859538241669,                      !- Value Until Time 4
  15:00,                                  !- Time 5 {hh:mm}
  0.723821697063,                      !- Value Until Time 5
  16:00,                                  !- Time 6 {hh:mm}
  0.633343964707,                      !- Value Until Time 6
  18:00,                                  !- Time 7 {hh:mm}
  0.452388553923,                                    !- Value Until Time 7
  21:00,                                  !- Time 8 {hh:mm}
  0.316671982354,                      !- Value Until Time 8
  22:00,                                  !- Time 9 {hh:mm}
  0.27143314314,                      !- Value Until Time 9
  24:00,                                  !- Time 10 {hh:mm}
  0.0452388560665;                     !- Value Until Time 10

Schedule:Day:Interval,
  SecondarySchool Bldg Light Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.0452388560665,                     !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.27143314314,                      !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.769060563241,                      !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.859538241669,                      !- Value Until Time 4
  15:00,                                  !- Time 5 {hh:mm}
  0.723821697063,                      !- Value Until Time 5
  16:00,                                  !- Time 6 {hh:mm}
  0.633343964707,                      !- Value Until Time 6
  18:00,                                  !- Time 7 {hh:mm}
  0.452388553923,                                    !- Value Until Time 7
  21:00,                                  !- Time 8 {hh:mm}
  0.316671982354,                      !- Value Until Time 8
  22:00,                                  !- Time 9 {hh:mm}
  0.27143314314,                      !- Value Until Time 9
  24:00,                                  !- Time 10 {hh:mm}
  0.0452388560665;                     !- Value Until Time 10

Schedule:Day:Interval,
  SecondarySchool Bldg Light Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.0452388560665;                     !- Value Until Time 1

Schedule:Day:Interval,
  SecondarySchool Bldg Occ Default,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.0527334143736,                     !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.791001203817,                                   !- Value Until Time 3
  11:00,                                  !- Time 4 {hh:mm}
  0.949201419435,                      !- Value Until Time 4
  15:00,                                  !- Time 5 {hh:mm}
  0.843734629977,                      !- Value Until Time 5
  16:00,                                  !- Time 6 {hh:mm}
  0.474600709717,                      !- Value Until Time 6
  17:00,                                  !- Time 7 {hh:mm}
  0.15820024705,                      !- Value Until Time 7
  18:00,                                  !- Time 8 {hh:mm}
  0.0527334143736,                     !- Value Until Time 8
  19:00,                                  !- Time 9 {hh:mm}
  0.15820024705,                      !- Value Until Time 9
  21:00,                                  !- Time 10 {hh:mm}
  0.210933657494,                      !- Value Until Time 10
  22:00,                                  !- Time 11 {hh:mm}
  0.105466828747,                      !- Value Until Time 11
  24:00,                                  !- Time 12 {hh:mm}
  0.0;                                      !- Value Until Time 12

Schedule:Day:Interval,
  SecondarySchool Bldg Occ Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.0527334143736,                     !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.791001203817,                                   !- Value Until Time 3
  11:00,                                  !- Time 4 {hh:mm}
  0.949201419435,                      !- Value Until Time 4
  15:00,                                  !- Time 5 {hh:mm}
  0.843734629977,                      !- Value Until Time 5
  16:00,                                  !- Time 6 {hh:mm}
  0.474600709717,                      !- Value Until Time 6
  17:00,                                  !- Time 7 {hh:mm}
  0.15820024705,                      !- Value Until Time 7
  18:00,                                  !- Time 8 {hh:mm}
  0.0527334143736,                     !- Value Until Time 8
  19:00,                                  !- Time 9 {hh:mm}
  0.15820024705,                      !- Value Until Time 9
  21:00,                                  !- Time 10 {hh:mm}
  0.210933657494,                      !- Value Until Time 10
  22:00,                                  !- Time 11 {hh:mm}
  0.105466828747,                      !- Value Until Time 11
  24:00,                                  !- Time 12 {hh:mm}
  0.0;                                      !- Value Until Time 12

Schedule:Day:Interval,
  SecondarySchool Bldg Occ Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SecondarySchool Exterior Lights Always On Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SecondarySchool Exterior Lights Always On Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SecondarySchool Exterior Lights Always On Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SecondarySchool Infil Default,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  SecondarySchool Infil Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  SecondarySchool Infil Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  SecondarySchool Kitchen Equip Default,  !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.1,                                    !- Value Until Time 1
  10:00,                                  !- Time 2 {hh:mm}
  0.15,                                   !- Value Until Time 2
  13:00,                                  !- Time 3 {hh:mm}
  0.25,                                   !- Value Until Time 3
  15:00,                                  !- Time 4 {hh:mm}
  0.15,                                   !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.1;                                    !- Value Until Time 5

Schedule:Day:Interval,
  SecondarySchool Kitchen Equip Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.1,                                    !- Value Until Time 1
  10:00,                                  !- Time 2 {hh:mm}
  0.13,                                   !- Value Until Time 2
  13:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  15:00,                                  !- Time 4 {hh:mm}
  0.13,                                   !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.1;                                    !- Value Until Time 5

Schedule:Day:Interval,
  SecondarySchool Kitchen Equip Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1;                                    !- Value Until Time 1

Schedule:Day:Interval,
  SecondarySchool Kitchen Equip Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.1,                                    !- Value Until Time 1
  10:00,                                  !- Time 2 {hh:mm}
  0.15,                                   !- Value Until Time 2
  13:00,                                  !- Time 3 {hh:mm}
  0.25,                                   !- Value Until Time 3
  15:00,                                  !- Time 4 {hh:mm}
  0.15,                                   !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.1;                                    !- Value Until Time 5

Schedule:Day:Interval,
  SecondarySchool Kitchen Equip Wkdy|SmrDsn Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.1,                                    !- Value Until Time 1
  10:00,                                  !- Time 2 {hh:mm}
  0.13,                                   !- Value Until Time 2
  13:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  15:00,                                  !- Time 4 {hh:mm}
  0.13,                                   !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.1;                                    !- Value Until Time 5

Schedule:Day:Interval,
  SecondarySchool Kitchen Equip Wknd Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1;                                    !- Value Until Time 1

Schedule:Day:Interval,
  SecondarySchool Kitchen Equip Wknd Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1;                                    !- Value Until Time 1

Schedule:Day:Interval,
  SecondarySchool Kitchen Equip Wknd Day 2, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1;                                    !- Value Until Time 1

Schedule:Day:Interval,
  SecondarySchool Kitchen Gas Default,    !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.02,                                   !- Value Until Time 1
  10:00,                                  !- Time 2 {hh:mm}
  0.15,                                   !- Value Until Time 2
  13:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  15:00,                                  !- Time 4 {hh:mm}
  0.1,                                    !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.02;                                   !- Value Until Time 5

Schedule:Day:Interval,
  SecondarySchool Kitchen Gas Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.02,                                   !- Value Until Time 1
  10:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  13:00,                                  !- Time 3 {hh:mm}
  0.15,                                   !- Value Until Time 3
  15:00,                                  !- Time 4 {hh:mm}
  0.1,                                    !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.02;                                   !- Value Until Time 5

Schedule:Day:Interval,
  SecondarySchool Kitchen Gas Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.02;                                   !- Value Until Time 1

Schedule:Day:Interval,
  SecondarySchool Kitchen Gas Wkdy Day,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.02,                                   !- Value Until Time 1
  10:00,                                  !- Time 2 {hh:mm}
  0.15,                                   !- Value Until Time 2
  13:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  15:00,                                  !- Time 4 {hh:mm}
  0.1,                                    !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.02;                                   !- Value Until Time 5

Schedule:Day:Interval,
  SecondarySchool Kitchen Gas Wkdy|SmrDsn Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.02,                                   !- Value Until Time 1
  10:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  13:00,                                  !- Time 3 {hh:mm}
  0.15,                                   !- Value Until Time 3
  15:00,                                  !- Time 4 {hh:mm}
  0.1,                                    !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.02;                                   !- Value Until Time 5

Schedule:Day:Interval,
  SecondarySchool Kitchen Gas Wknd Day,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.02;                                   !- Value Until Time 1

Schedule:Day:Interval,
  SecondarySchool Kitchen Gas Wknd Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.02;                                   !- Value Until Time 1

Schedule:Day:Interval,
  SecondarySchool Kitchen Gas Wknd Day 2, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.02;                                   !- Value Until Time 1

Schedule:Day:Interval,
  SecondarySchool PSZ-AC OA Damper Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  SecondarySchool PSZ-AC OA Damper Sat|Sun Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  13:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  SecondarySchool PSZ-AC OA Damper Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  SecondarySchool PSZ-AC OA Damper Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  13:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  SecondarySchool PSZ-AC Operation Default, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  SecondarySchool PSZ-AC Operation Sat|Sun Day, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  13:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  SecondarySchool PSZ-AC Operation Summer Design Day, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  SecondarySchool PSZ-AC Operation Winter Design Day, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  13:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  SecondarySchool VAV OA Damper Default,  !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  SecondarySchool VAV OA Damper Sat|Sun|WntrDsn Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  13:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  SecondarySchool VAV OA Damper Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  SecondarySchool VAV OA Damper Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  13:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  SecondarySchool VAV Operation Default,  !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  SecondarySchool VAV Operation Sat|WntrDsn Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  13:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  SecondarySchool VAV Operation Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  SecondarySchool VAV Operation Sun Day,  !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SecondarySchool VAV Operation Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  13:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Service Water Loop Temp - 140F Default, !- Name
  Temperature Schedule Type Limits,       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60.0000000000001;                       !- Value Until Time 1

Schedule:Day:Interval,
  Supply Air Temp - 55.04F Default,       !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  12.8;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Supply Air Temp - 55.04F Default 1,     !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  12.8;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Supply Air Temp - 55.04F Default 2,     !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  12.8;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Supply Air Temp - 55.04F Default 3,     !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  12.8;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Water Heater Ambient Temp Schedule - 70F Default, !- Name
  Temperature Schedule Type Limits 1,     !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.1111111111111;                       !- Value Until Time 1

Schedule:Day:Interval,
  Work Efficiency Schedule Default,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Week:Daily,
  Schedule:Week:Daily {4f9885e0-4bd1-4d9a-b2c3-6a61392aea75}, !- Name
  Air Velocity Schedule Default,          !- Sunday Schedule:Day Name
  Air Velocity Schedule Default,          !- Monday Schedule:Day Name
  Air Velocity Schedule Default,          !- Tuesday Schedule:Day Name
  Air Velocity Schedule Default,          !- Wednesday Schedule:Day Name
  Air Velocity Schedule Default,          !- Thursday Schedule:Day Name
  Air Velocity Schedule Default,          !- Friday Schedule:Day Name
  Air Velocity Schedule Default,          !- Saturday Schedule:Day Name
  Air Velocity Schedule Default,          !- Holiday Schedule:Day Name
  Air Velocity Schedule Default,          !- SummerDesignDay Schedule:Day Name
  Air Velocity Schedule Default,          !- WinterDesignDay Schedule:Day Name
  Air Velocity Schedule Default,          !- CustomDay1 Schedule:Day Name
  Air Velocity Schedule Default;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Air Velocity Schedule,                  !- Name
  Velocity,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {4f9885e0-4bd1-4d9a-b2c3-6a61392aea75}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {df60c2cf-1fdc-434a-a0df-65c03b1143fd}, !- Name
  Chilled Water Loop Temp - 44F Default,  !- Sunday Schedule:Day Name
  Chilled Water Loop Temp - 44F Default,  !- Monday Schedule:Day Name
  Chilled Water Loop Temp - 44F Default,  !- Tuesday Schedule:Day Name
  Chilled Water Loop Temp - 44F Default,  !- Wednesday Schedule:Day Name
  Chilled Water Loop Temp - 44F Default,  !- Thursday Schedule:Day Name
  Chilled Water Loop Temp - 44F Default,  !- Friday Schedule:Day Name
  Chilled Water Loop Temp - 44F Default,  !- Saturday Schedule:Day Name
  Chilled Water Loop Temp - 44F Default,  !- Holiday Schedule:Day Name
  Chilled Water Loop Temp - 44F Default,  !- SummerDesignDay Schedule:Day Name
  Chilled Water Loop Temp - 44F Default,  !- WinterDesignDay Schedule:Day Name
  Chilled Water Loop Temp - 44F Default,  !- CustomDay1 Schedule:Day Name
  Chilled Water Loop Temp - 44F Default;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Chilled Water Loop Temp - 44F,          !- Name
  Temperature,                            !- Schedule Type Limits Name
  Schedule:Week:Daily {df60c2cf-1fdc-434a-a0df-65c03b1143fd}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {008d75d6-d5eb-470f-b07a-71c78251ec4d}, !- Name
  Clothing Schedule Default Winter Clothes, !- Sunday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Monday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Tuesday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Wednesday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Thursday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Friday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Saturday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Holiday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- SummerDesignDay Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- WinterDesignDay Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- CustomDay1 Schedule:Day Name
  Clothing Schedule Default Winter Clothes; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Clothing Schedule,                      !- Name
  Any Number,                             !- Schedule Type Limits Name
  Schedule:Week:Daily {008d75d6-d5eb-470f-b07a-71c78251ec4d}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {0bc141dd-64e4-4ddf-aa98-b00806105619}, !- Name
  Economizer Max OA Fraction 70 pct Default, !- Sunday Schedule:Day Name
  Economizer Max OA Fraction 70 pct Default, !- Monday Schedule:Day Name
  Economizer Max OA Fraction 70 pct Default, !- Tuesday Schedule:Day Name
  Economizer Max OA Fraction 70 pct Default, !- Wednesday Schedule:Day Name
  Economizer Max OA Fraction 70 pct Default, !- Thursday Schedule:Day Name
  Economizer Max OA Fraction 70 pct Default, !- Friday Schedule:Day Name
  Economizer Max OA Fraction 70 pct Default, !- Saturday Schedule:Day Name
  Economizer Max OA Fraction 70 pct Default, !- Holiday Schedule:Day Name
  Economizer Max OA Fraction 70 pct Default, !- SummerDesignDay Schedule:Day Name
  Economizer Max OA Fraction 70 pct Default, !- WinterDesignDay Schedule:Day Name
  Economizer Max OA Fraction 70 pct Default, !- CustomDay1 Schedule:Day Name
  Economizer Max OA Fraction 70 pct Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Economizer Max OA Fraction 70 pct,      !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {0bc141dd-64e4-4ddf-aa98-b00806105619}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {e125365b-0b34-4aae-916d-dee152787bb5}, !- Name
  Schedule Day 56,                        !- Sunday Schedule:Day Name
  Schedule Day 56,                        !- Monday Schedule:Day Name
  Schedule Day 56,                        !- Tuesday Schedule:Day Name
  Schedule Day 56,                        !- Wednesday Schedule:Day Name
  Schedule Day 56,                        !- Thursday Schedule:Day Name
  Schedule Day 56,                        !- Friday Schedule:Day Name
  Schedule Day 56,                        !- Saturday Schedule:Day Name
  Schedule Day 56,                        !- Holiday Schedule:Day Name
  Schedule Day 56,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 56,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 56,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 56;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Fraction Latent - 0.05,                 !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {e125365b-0b34-4aae-916d-dee152787bb5}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {0f58afb5-7bfc-44b6-81d9-b9b690c75124}, !- Name
  Schedule Day 55,                        !- Sunday Schedule:Day Name
  Schedule Day 55,                        !- Monday Schedule:Day Name
  Schedule Day 55,                        !- Tuesday Schedule:Day Name
  Schedule Day 55,                        !- Wednesday Schedule:Day Name
  Schedule Day 55,                        !- Thursday Schedule:Day Name
  Schedule Day 55,                        !- Friday Schedule:Day Name
  Schedule Day 55,                        !- Saturday Schedule:Day Name
  Schedule Day 55,                        !- Holiday Schedule:Day Name
  Schedule Day 55,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 55,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 55,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 55;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Fraction Sensible - 0.2,                !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {0f58afb5-7bfc-44b6-81d9-b9b690c75124}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {e3f1abae-5743-4e98-93eb-43552b2b4304}, !- Name
  Hot Water Loop Temp - 180F Default,     !- Sunday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- Monday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- Tuesday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- Wednesday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- Thursday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- Friday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- Saturday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- Holiday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- SummerDesignDay Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- WinterDesignDay Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- CustomDay1 Schedule:Day Name
  Hot Water Loop Temp - 180F Default;     !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Hot Water Loop Temp - 180F,             !- Name
  Temperature,                            !- Schedule Type Limits Name
  Schedule:Week:Daily {e3f1abae-5743-4e98-93eb-43552b2b4304}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {6bf7d9cf-3482-4e69-b660-8aaf23446c94}, !- Name
  Schedule Day 57,                        !- Sunday Schedule:Day Name
  Schedule Day 57,                        !- Monday Schedule:Day Name
  Schedule Day 57,                        !- Tuesday Schedule:Day Name
  Schedule Day 57,                        !- Wednesday Schedule:Day Name
  Schedule Day 57,                        !- Thursday Schedule:Day Name
  Schedule Day 57,                        !- Friday Schedule:Day Name
  Schedule Day 57,                        !- Saturday Schedule:Day Name
  Schedule Day 57,                        !- Holiday Schedule:Day Name
  Schedule Day 57,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 57,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 57,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 57;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Mixed Water At Faucet Temp - 110F,      !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {6bf7d9cf-3482-4e69-b660-8aaf23446c94}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {262b8013-ee51-46fb-a8ed-11e160490b43}, !- Name
  Refrigeration Case Credit Schedule Default, !- Sunday Schedule:Day Name
  Refrigeration Case Credit Schedule Default, !- Monday Schedule:Day Name
  Refrigeration Case Credit Schedule Default, !- Tuesday Schedule:Day Name
  Refrigeration Case Credit Schedule Default, !- Wednesday Schedule:Day Name
  Refrigeration Case Credit Schedule Default, !- Thursday Schedule:Day Name
  Refrigeration Case Credit Schedule Default, !- Friday Schedule:Day Name
  Refrigeration Case Credit Schedule Default, !- Saturday Schedule:Day Name
  Refrigeration Case Credit Schedule Default, !- Holiday Schedule:Day Name
  Refrigeration Case Credit Schedule Default, !- SummerDesignDay Schedule:Day Name
  Refrigeration Case Credit Schedule Default, !- WinterDesignDay Schedule:Day Name
  Refrigeration Case Credit Schedule Default, !- CustomDay1 Schedule:Day Name
  Refrigeration Case Credit Schedule Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Refrigeration Case Credit Schedule,     !- Name
  Fractional,                             !- Schedule Type Limits Name
  Schedule:Week:Daily {262b8013-ee51-46fb-a8ed-11e160490b43}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {663780bd-ce39-4432-95bf-32dec1ac12db}, !- Name
  Refrigeration Case Credit Schedule Default 1, !- Sunday Schedule:Day Name
  Refrigeration Case Credit Schedule Default 1, !- Monday Schedule:Day Name
  Refrigeration Case Credit Schedule Default 1, !- Tuesday Schedule:Day Name
  Refrigeration Case Credit Schedule Default 1, !- Wednesday Schedule:Day Name
  Refrigeration Case Credit Schedule Default 1, !- Thursday Schedule:Day Name
  Refrigeration Case Credit Schedule Default 1, !- Friday Schedule:Day Name
  Refrigeration Case Credit Schedule Default 1, !- Saturday Schedule:Day Name
  Refrigeration Case Credit Schedule Default 1, !- Holiday Schedule:Day Name
  Refrigeration Case Credit Schedule Default 1, !- SummerDesignDay Schedule:Day Name
  Refrigeration Case Credit Schedule Default 1, !- WinterDesignDay Schedule:Day Name
  Refrigeration Case Credit Schedule Default 1, !- CustomDay1 Schedule:Day Name
  Refrigeration Case Credit Schedule Default 1; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Refrigeration Case Credit Schedule 1,   !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {663780bd-ce39-4432-95bf-32dec1ac12db}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {1d91d366-089b-4998-9a73-7a24335cc8ce}, !- Name
  Refrigeration Defrost DripDown Schedule Default, !- Sunday Schedule:Day Name
  Refrigeration Defrost DripDown Schedule Default, !- Monday Schedule:Day Name
  Refrigeration Defrost DripDown Schedule Default, !- Tuesday Schedule:Day Name
  Refrigeration Defrost DripDown Schedule Default, !- Wednesday Schedule:Day Name
  Refrigeration Defrost DripDown Schedule Default, !- Thursday Schedule:Day Name
  Refrigeration Defrost DripDown Schedule Default, !- Friday Schedule:Day Name
  Refrigeration Defrost DripDown Schedule Default, !- Saturday Schedule:Day Name
  Refrigeration Defrost DripDown Schedule Default, !- Holiday Schedule:Day Name
  Refrigeration Defrost DripDown Schedule Default, !- SummerDesignDay Schedule:Day Name
  Refrigeration Defrost DripDown Schedule Default, !- WinterDesignDay Schedule:Day Name
  Refrigeration Defrost DripDown Schedule Default, !- CustomDay1 Schedule:Day Name
  Refrigeration Defrost DripDown Schedule Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Refrigeration Defrost DripDown Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  Schedule:Week:Daily {1d91d366-089b-4998-9a73-7a24335cc8ce}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {e1cf6f17-a498-4107-bc53-2fc51ea0b4bf}, !- Name
  Refrigeration Defrost DripDown Schedule Default 1, !- Sunday Schedule:Day Name
  Refrigeration Defrost DripDown Schedule Default 1, !- Monday Schedule:Day Name
  Refrigeration Defrost DripDown Schedule Default 1, !- Tuesday Schedule:Day Name
  Refrigeration Defrost DripDown Schedule Default 1, !- Wednesday Schedule:Day Name
  Refrigeration Defrost DripDown Schedule Default 1, !- Thursday Schedule:Day Name
  Refrigeration Defrost DripDown Schedule Default 1, !- Friday Schedule:Day Name
  Refrigeration Defrost DripDown Schedule Default 1, !- Saturday Schedule:Day Name
  Refrigeration Defrost DripDown Schedule Default 1, !- Holiday Schedule:Day Name
  Refrigeration Defrost DripDown Schedule Default 1, !- SummerDesignDay Schedule:Day Name
  Refrigeration Defrost DripDown Schedule Default 1, !- WinterDesignDay Schedule:Day Name
  Refrigeration Defrost DripDown Schedule Default 1, !- CustomDay1 Schedule:Day Name
  Refrigeration Defrost DripDown Schedule Default 1; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Refrigeration Defrost DripDown Schedule 1, !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {e1cf6f17-a498-4107-bc53-2fc51ea0b4bf}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {ca79b09f-3b85-477d-85ec-610023566f06}, !- Name
  Refrigeration Defrost Schedule Default, !- Sunday Schedule:Day Name
  Refrigeration Defrost Schedule Default, !- Monday Schedule:Day Name
  Refrigeration Defrost Schedule Default, !- Tuesday Schedule:Day Name
  Refrigeration Defrost Schedule Default, !- Wednesday Schedule:Day Name
  Refrigeration Defrost Schedule Default, !- Thursday Schedule:Day Name
  Refrigeration Defrost Schedule Default, !- Friday Schedule:Day Name
  Refrigeration Defrost Schedule Default, !- Saturday Schedule:Day Name
  Refrigeration Defrost Schedule Default, !- Holiday Schedule:Day Name
  Refrigeration Defrost Schedule Default, !- SummerDesignDay Schedule:Day Name
  Refrigeration Defrost Schedule Default, !- WinterDesignDay Schedule:Day Name
  Refrigeration Defrost Schedule Default, !- CustomDay1 Schedule:Day Name
  Refrigeration Defrost Schedule Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Refrigeration Defrost Schedule,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  Schedule:Week:Daily {ca79b09f-3b85-477d-85ec-610023566f06}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {4cd2540b-8acc-4ede-a9e5-3dfeae69344c}, !- Name
  Refrigeration Defrost Schedule Default 1, !- Sunday Schedule:Day Name
  Refrigeration Defrost Schedule Default 1, !- Monday Schedule:Day Name
  Refrigeration Defrost Schedule Default 1, !- Tuesday Schedule:Day Name
  Refrigeration Defrost Schedule Default 1, !- Wednesday Schedule:Day Name
  Refrigeration Defrost Schedule Default 1, !- Thursday Schedule:Day Name
  Refrigeration Defrost Schedule Default 1, !- Friday Schedule:Day Name
  Refrigeration Defrost Schedule Default 1, !- Saturday Schedule:Day Name
  Refrigeration Defrost Schedule Default 1, !- Holiday Schedule:Day Name
  Refrigeration Defrost Schedule Default 1, !- SummerDesignDay Schedule:Day Name
  Refrigeration Defrost Schedule Default 1, !- WinterDesignDay Schedule:Day Name
  Refrigeration Defrost Schedule Default 1, !- CustomDay1 Schedule:Day Name
  Refrigeration Defrost Schedule Default 1; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Refrigeration Defrost Schedule 1,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  Schedule:Week:Daily {4cd2540b-8acc-4ede-a9e5-3dfeae69344c}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {322ed1e2-0a16-4773-8f83-465ae9ce90e7}, !- Name
  RetailStandalone PSZ_Econ_MaxOAFrac_Sch Default, !- Sunday Schedule:Day Name
  RetailStandalone PSZ_Econ_MaxOAFrac_Sch Default, !- Monday Schedule:Day Name
  RetailStandalone PSZ_Econ_MaxOAFrac_Sch Default, !- Tuesday Schedule:Day Name
  RetailStandalone PSZ_Econ_MaxOAFrac_Sch Default, !- Wednesday Schedule:Day Name
  RetailStandalone PSZ_Econ_MaxOAFrac_Sch Default, !- Thursday Schedule:Day Name
  RetailStandalone PSZ_Econ_MaxOAFrac_Sch Default, !- Friday Schedule:Day Name
  RetailStandalone PSZ_Econ_MaxOAFrac_Sch Default, !- Saturday Schedule:Day Name
  RetailStandalone PSZ_Econ_MaxOAFrac_Sch Default, !- Holiday Schedule:Day Name
  RetailStandalone PSZ_Econ_MaxOAFrac_Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  RetailStandalone PSZ_Econ_MaxOAFrac_Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  RetailStandalone PSZ_Econ_MaxOAFrac_Sch Default, !- CustomDay1 Schedule:Day Name
  RetailStandalone PSZ_Econ_MaxOAFrac_Sch Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  RetailStandalone PSZ_Econ_MaxOAFrac_Sch, !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {322ed1e2-0a16-4773-8f83-465ae9ce90e7}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {67071555-d9c0-4563-bd0b-068dfbdf238b}, !- Name
  Schedule Day 53,                        !- Sunday Schedule:Day Name
  Schedule Day 53,                        !- Monday Schedule:Day Name
  Schedule Day 53,                        !- Tuesday Schedule:Day Name
  Schedule Day 53,                        !- Wednesday Schedule:Day Name
  Schedule Day 53,                        !- Thursday Schedule:Day Name
  Schedule Day 53,                        !- Friday Schedule:Day Name
  Schedule Day 53,                        !- Saturday Schedule:Day Name
  Schedule Day 53,                        !- Holiday Schedule:Day Name
  Schedule Day 53,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 53,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 53,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 53;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 1,                     !- Name
  Temperature,                            !- Schedule Type Limits Name
  Schedule:Week:Daily {67071555-d9c0-4563-bd0b-068dfbdf238b}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {775fb3f6-d6c3-4186-a77d-aebd86edb4db}, !- Name
  Schedule Day 54,                        !- Sunday Schedule:Day Name
  Schedule Day 54,                        !- Monday Schedule:Day Name
  Schedule Day 54,                        !- Tuesday Schedule:Day Name
  Schedule Day 54,                        !- Wednesday Schedule:Day Name
  Schedule Day 54,                        !- Thursday Schedule:Day Name
  Schedule Day 54,                        !- Friday Schedule:Day Name
  Schedule Day 54,                        !- Saturday Schedule:Day Name
  Schedule Day 54,                        !- Holiday Schedule:Day Name
  Schedule Day 54,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 54,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 54,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 54;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 2,                     !- Name
  Temperature,                            !- Schedule Type Limits Name
  Schedule:Week:Daily {775fb3f6-d6c3-4186-a77d-aebd86edb4db}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {d21a8359-00f4-4332-b704-502162d1a788}, !- Name
  Schedule Day 64,                        !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH Default, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH Default, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH Default, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH Default, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH Default, !- Friday Schedule:Day Name
  Schedule Day 65,                        !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SchoolSecondary BLDG_LIGHT_SCH,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  Schedule:Week:Daily {d21a8359-00f4-4332-b704-502162d1a788}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {28766bdd-f5e6-4076-9ccd-0c4ea34263a8}, !- Name
  Schedule Day 77,                        !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_SWH_SCH Default,   !- Monday Schedule:Day Name
  SchoolSecondary BLDG_SWH_SCH Default,   !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_SWH_SCH Default,   !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_SWH_SCH Default,   !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_SWH_SCH Default,   !- Friday Schedule:Day Name
  Schedule Day 78,                        !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_SWH_SCH Default,   !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_SWH_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_SWH_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_SWH_SCH Default,   !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_SWH_SCH Default;   !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SchoolSecondary BLDG_SWH_SCH,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  Schedule:Week:Daily {28766bdd-f5e6-4076-9ccd-0c4ea34263a8}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {0d95b35e-1d02-4bbf-bfec-56309de6ef7d}, !- Name
  SchoolSecondary Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_WalkInStockingSched WntrDsn|SmrDsn|Wknd|Mon|Wed|Thu Day, !- Sunday Schedule:Day Name
  SchoolSecondary Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_WalkInStockingSched WntrDsn|SmrDsn|Wknd|Mon|Wed|Thu Day, !- Monday Schedule:Day Name
  SchoolSecondary Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_WalkInStockingSched Default, !- Tuesday Schedule:Day Name
  SchoolSecondary Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_WalkInStockingSched WntrDsn|SmrDsn|Wknd|Mon|Wed|Thu Day, !- Wednesday Schedule:Day Name
  SchoolSecondary Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_WalkInStockingSched WntrDsn|SmrDsn|Wknd|Mon|Wed|Thu Day, !- Thursday Schedule:Day Name
  SchoolSecondary Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_WalkInStockingSched Default, !- Friday Schedule:Day Name
  SchoolSecondary Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_WalkInStockingSched WntrDsn|SmrDsn|Wknd|Mon|Wed|Thu Day, !- Saturday Schedule:Day Name
  SchoolSecondary Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_WalkInStockingSched Default, !- Holiday Schedule:Day Name
  SchoolSecondary Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_WalkInStockingSched Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_WalkInStockingSched Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_WalkInStockingSched Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_WalkInStockingSched Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SchoolSecondary Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_WalkInStockingSched, !- Name
  LinearPowerDensity,                     !- Schedule Type Limits Name
  Schedule:Week:Daily {0d95b35e-1d02-4bbf-bfec-56309de6ef7d}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {f07a21a0-0023-453b-9722-bf7de6df6204}, !- Name
  SecondarySchool Activity Default,       !- Sunday Schedule:Day Name
  SecondarySchool Activity Default,       !- Monday Schedule:Day Name
  SecondarySchool Activity Default,       !- Tuesday Schedule:Day Name
  SecondarySchool Activity Default,       !- Wednesday Schedule:Day Name
  SecondarySchool Activity Default,       !- Thursday Schedule:Day Name
  SecondarySchool Activity Default,       !- Friday Schedule:Day Name
  SecondarySchool Activity Default,       !- Saturday Schedule:Day Name
  SecondarySchool Activity Default,       !- Holiday Schedule:Day Name
  SecondarySchool Activity Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SecondarySchool Activity Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SecondarySchool Activity Default,       !- CustomDay1 Schedule:Day Name
  SecondarySchool Activity Default;       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SecondarySchool Activity,               !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Schedule:Week:Daily {f07a21a0-0023-453b-9722-bf7de6df6204}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {16ebb587-b505-4e86-a89d-4098b7322f47}, !- Name
  SecondarySchool BLDG ELEVATORS WntrDsn|Wknd Day, !- Sunday Schedule:Day Name
  SecondarySchool BLDG ELEVATORS Default, !- Monday Schedule:Day Name
  SecondarySchool BLDG ELEVATORS Default, !- Tuesday Schedule:Day Name
  SecondarySchool BLDG ELEVATORS Default, !- Wednesday Schedule:Day Name
  SecondarySchool BLDG ELEVATORS Default, !- Thursday Schedule:Day Name
  SecondarySchool BLDG ELEVATORS Default, !- Friday Schedule:Day Name
  SecondarySchool BLDG ELEVATORS WntrDsn|Wknd Day, !- Saturday Schedule:Day Name
  SecondarySchool BLDG ELEVATORS Default, !- Holiday Schedule:Day Name
  SecondarySchool BLDG ELEVATORS Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SecondarySchool BLDG ELEVATORS Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SecondarySchool BLDG ELEVATORS Default, !- CustomDay1 Schedule:Day Name
  SecondarySchool BLDG ELEVATORS Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SecondarySchool BLDG ELEVATORS,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  Schedule:Week:Daily {16ebb587-b505-4e86-a89d-4098b7322f47}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {4ce8b49b-472a-4974-8762-2aa9840e1d87}, !- Name
  SecondarySchool Bldg Equip Wknd Day,    !- Sunday Schedule:Day Name
  SecondarySchool Bldg Equip Default,     !- Monday Schedule:Day Name
  SecondarySchool Bldg Equip Default,     !- Tuesday Schedule:Day Name
  SecondarySchool Bldg Equip Default,     !- Wednesday Schedule:Day Name
  SecondarySchool Bldg Equip Default,     !- Thursday Schedule:Day Name
  SecondarySchool Bldg Equip Default,     !- Friday Schedule:Day Name
  SecondarySchool Bldg Equip Wknd Day,    !- Saturday Schedule:Day Name
  SecondarySchool Bldg Equip Default,     !- Holiday Schedule:Day Name
  SecondarySchool Bldg Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SecondarySchool Bldg Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SecondarySchool Bldg Equip Default,     !- CustomDay1 Schedule:Day Name
  SecondarySchool Bldg Equip Default;     !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {1ebd9bb7-d011-4f69-8c20-0ac9fe475318}, !- Name
  SecondarySchool Bldg Equip Wknd Day,    !- Sunday Schedule:Day Name
  SecondarySchool Bldg Equip Default,     !- Monday Schedule:Day Name
  SecondarySchool Bldg Equip Default,     !- Tuesday Schedule:Day Name
  SecondarySchool Bldg Equip Default,     !- Wednesday Schedule:Day Name
  SecondarySchool Bldg Equip Default,     !- Thursday Schedule:Day Name
  SecondarySchool Bldg Equip Default,     !- Friday Schedule:Day Name
  SecondarySchool Bldg Equip Wknd Day 1,  !- Saturday Schedule:Day Name
  SecondarySchool Bldg Equip Default,     !- Holiday Schedule:Day Name
  SecondarySchool Bldg Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SecondarySchool Bldg Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SecondarySchool Bldg Equip Default,     !- CustomDay1 Schedule:Day Name
  SecondarySchool Bldg Equip Default;     !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {39fa5ee8-9cd1-48b5-bc9a-6b1de3046104}, !- Name
  SecondarySchool Bldg Equip Wknd Day 1,  !- Sunday Schedule:Day Name
  SecondarySchool Bldg Equip Wkdy|SmrDsn Day, !- Monday Schedule:Day Name
  SecondarySchool Bldg Equip Wkdy|SmrDsn Day, !- Tuesday Schedule:Day Name
  SecondarySchool Bldg Equip Wkdy|SmrDsn Day, !- Wednesday Schedule:Day Name
  SecondarySchool Bldg Equip Wkdy|SmrDsn Day, !- Thursday Schedule:Day Name
  SecondarySchool Bldg Equip Wkdy|SmrDsn Day, !- Friday Schedule:Day Name
  SecondarySchool Bldg Equip Wknd Day 1,  !- Saturday Schedule:Day Name
  SecondarySchool Bldg Equip Default,     !- Holiday Schedule:Day Name
  SecondarySchool Bldg Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SecondarySchool Bldg Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SecondarySchool Bldg Equip Default,     !- CustomDay1 Schedule:Day Name
  SecondarySchool Bldg Equip Default;     !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {102ec28c-c874-415b-84b3-cab48b81db83}, !- Name
  SecondarySchool Bldg Equip Wknd Day 1,  !- Sunday Schedule:Day Name
  SecondarySchool Bldg Equip Wkdy|SmrDsn Day, !- Monday Schedule:Day Name
  SecondarySchool Bldg Equip Wkdy|SmrDsn Day, !- Tuesday Schedule:Day Name
  SecondarySchool Bldg Equip Wkdy|SmrDsn Day, !- Wednesday Schedule:Day Name
  SecondarySchool Bldg Equip Wkdy|SmrDsn Day, !- Thursday Schedule:Day Name
  SecondarySchool Bldg Equip Wkdy Day,    !- Friday Schedule:Day Name
  SecondarySchool Bldg Equip Wknd Day 2,  !- Saturday Schedule:Day Name
  SecondarySchool Bldg Equip Default,     !- Holiday Schedule:Day Name
  SecondarySchool Bldg Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SecondarySchool Bldg Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SecondarySchool Bldg Equip Default,     !- CustomDay1 Schedule:Day Name
  SecondarySchool Bldg Equip Default;     !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {03a6857a-2d90-40f2-989b-57e98e258902}, !- Name
  SecondarySchool Bldg Equip Wknd Day 2,  !- Sunday Schedule:Day Name
  SecondarySchool Bldg Equip Wkdy Day,    !- Monday Schedule:Day Name
  SecondarySchool Bldg Equip Wkdy Day,    !- Tuesday Schedule:Day Name
  SecondarySchool Bldg Equip Wkdy Day,    !- Wednesday Schedule:Day Name
  SecondarySchool Bldg Equip Wkdy Day,    !- Thursday Schedule:Day Name
  SecondarySchool Bldg Equip Wkdy Day,    !- Friday Schedule:Day Name
  SecondarySchool Bldg Equip Wknd Day 2,  !- Saturday Schedule:Day Name
  SecondarySchool Bldg Equip Default,     !- Holiday Schedule:Day Name
  SecondarySchool Bldg Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SecondarySchool Bldg Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SecondarySchool Bldg Equip Default,     !- CustomDay1 Schedule:Day Name
  SecondarySchool Bldg Equip Default;     !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SecondarySchool Bldg Equip,             !- Name
  Fractional,                             !- Schedule Type Limits Name
  Schedule:Week:Daily {4ce8b49b-472a-4974-8762-2aa9840e1d87}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  6,                                      !- End Month 1
  24,                                     !- End Day 1
  Schedule:Week:Daily {1ebd9bb7-d011-4f69-8c20-0ac9fe475318}, !- Schedule:Week Name 2
  6,                                      !- Start Month 2
  25,                                     !- Start Day 2
  7,                                      !- End Month 2
  1,                                      !- End Day 2
  Schedule:Week:Daily {39fa5ee8-9cd1-48b5-bc9a-6b1de3046104}, !- Schedule:Week Name 3
  7,                                      !- Start Month 3
  2,                                      !- Start Day 3
  8,                                      !- End Month 3
  26,                                     !- End Day 3
  Schedule:Week:Daily {102ec28c-c874-415b-84b3-cab48b81db83}, !- Schedule:Week Name 4
  8,                                      !- Start Month 4
  27,                                     !- Start Day 4
  9,                                      !- End Month 4
  2,                                      !- End Day 4
  Schedule:Week:Daily {03a6857a-2d90-40f2-989b-57e98e258902}, !- Schedule:Week Name 5
  9,                                      !- Start Month 5
  3,                                      !- Start Day 5
  12,                                     !- End Month 5
  31;                                     !- End Day 5

Schedule:Week:Daily,
  Schedule:Week:Daily {acb93914-8b66-4af0-a9ce-a91c66311f10}, !- Name
  Schedule Day 79,                        !- Sunday Schedule:Day Name
  SecondarySchool Bldg Light Default,     !- Monday Schedule:Day Name
  SecondarySchool Bldg Light Default,     !- Tuesday Schedule:Day Name
  SecondarySchool Bldg Light Default,     !- Wednesday Schedule:Day Name
  SecondarySchool Bldg Light Default,     !- Thursday Schedule:Day Name
  SecondarySchool Bldg Light Default,     !- Friday Schedule:Day Name
  Schedule Day 80,                        !- Saturday Schedule:Day Name
  SecondarySchool Bldg Light Default,     !- Holiday Schedule:Day Name
  SecondarySchool Bldg Light Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SecondarySchool Bldg Light Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SecondarySchool Bldg Light Default,     !- CustomDay1 Schedule:Day Name
  SecondarySchool Bldg Light Default;     !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SecondarySchool Bldg Light,             !- Name
  Fractional,                             !- Schedule Type Limits Name
  Schedule:Week:Daily {acb93914-8b66-4af0-a9ce-a91c66311f10}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {21795102-2eda-481e-933d-0b9e8c6406d9}, !- Name
  Schedule Day 62,                        !- Sunday Schedule:Day Name
  SecondarySchool Bldg Occ Default,       !- Monday Schedule:Day Name
  SecondarySchool Bldg Occ Default,       !- Tuesday Schedule:Day Name
  SecondarySchool Bldg Occ Default,       !- Wednesday Schedule:Day Name
  SecondarySchool Bldg Occ Default,       !- Thursday Schedule:Day Name
  SecondarySchool Bldg Occ Default,       !- Friday Schedule:Day Name
  Schedule Day 63,                        !- Saturday Schedule:Day Name
  SecondarySchool Bldg Occ Default,       !- Holiday Schedule:Day Name
  SecondarySchool Bldg Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SecondarySchool Bldg Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SecondarySchool Bldg Occ Default,       !- CustomDay1 Schedule:Day Name
  SecondarySchool Bldg Occ Default;       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SecondarySchool Bldg Occ,               !- Name
  Fractional,                             !- Schedule Type Limits Name
  Schedule:Week:Daily {21795102-2eda-481e-933d-0b9e8c6406d9}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {681a00ff-6b03-4b32-9f35-91647917a3c2}, !- Name
  SecondarySchool Exterior Lights Always On Default, !- Sunday Schedule:Day Name
  SecondarySchool Exterior Lights Always On Default, !- Monday Schedule:Day Name
  SecondarySchool Exterior Lights Always On Default, !- Tuesday Schedule:Day Name
  SecondarySchool Exterior Lights Always On Default, !- Wednesday Schedule:Day Name
  SecondarySchool Exterior Lights Always On Default, !- Thursday Schedule:Day Name
  SecondarySchool Exterior Lights Always On Default, !- Friday Schedule:Day Name
  SecondarySchool Exterior Lights Always On Default, !- Saturday Schedule:Day Name
  SecondarySchool Exterior Lights Always On Default, !- Holiday Schedule:Day Name
  SecondarySchool Exterior Lights Always On Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SecondarySchool Exterior Lights Always On Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SecondarySchool Exterior Lights Always On Default, !- CustomDay1 Schedule:Day Name
  SecondarySchool Exterior Lights Always On Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SecondarySchool Exterior Lights Always On, !- Name
  Fractional,                             !- Schedule Type Limits Name
  Schedule:Week:Daily {681a00ff-6b03-4b32-9f35-91647917a3c2}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {fad1b033-a6db-4e17-9ac6-0f23c93e259d}, !- Name
  SecondarySchool Infil Default,          !- Sunday Schedule:Day Name
  SecondarySchool Infil Default,          !- Monday Schedule:Day Name
  SecondarySchool Infil Default,          !- Tuesday Schedule:Day Name
  SecondarySchool Infil Default,          !- Wednesday Schedule:Day Name
  SecondarySchool Infil Default,          !- Thursday Schedule:Day Name
  SecondarySchool Infil Default,          !- Friday Schedule:Day Name
  SecondarySchool Infil Default,          !- Saturday Schedule:Day Name
  SecondarySchool Infil Default,          !- Holiday Schedule:Day Name
  SecondarySchool Infil Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SecondarySchool Infil Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SecondarySchool Infil Default,          !- CustomDay1 Schedule:Day Name
  SecondarySchool Infil Default;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SecondarySchool Infil,                  !- Name
  Fractional,                             !- Schedule Type Limits Name
  Schedule:Week:Daily {fad1b033-a6db-4e17-9ac6-0f23c93e259d}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {9b1b10d8-57f3-4b92-b801-e0eac92f5545}, !- Name
  SecondarySchool Kitchen Equip Wknd Day, !- Sunday Schedule:Day Name
  SecondarySchool Kitchen Equip Default,  !- Monday Schedule:Day Name
  SecondarySchool Kitchen Equip Default,  !- Tuesday Schedule:Day Name
  SecondarySchool Kitchen Equip Default,  !- Wednesday Schedule:Day Name
  SecondarySchool Kitchen Equip Default,  !- Thursday Schedule:Day Name
  SecondarySchool Kitchen Equip Default,  !- Friday Schedule:Day Name
  SecondarySchool Kitchen Equip Wknd Day, !- Saturday Schedule:Day Name
  SecondarySchool Kitchen Equip Default,  !- Holiday Schedule:Day Name
  SecondarySchool Kitchen Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SecondarySchool Kitchen Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SecondarySchool Kitchen Equip Default,  !- CustomDay1 Schedule:Day Name
  SecondarySchool Kitchen Equip Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {0b8af65f-2e49-4785-9be8-95028334fc36}, !- Name
  SecondarySchool Kitchen Equip Wknd Day, !- Sunday Schedule:Day Name
  SecondarySchool Kitchen Equip Default,  !- Monday Schedule:Day Name
  SecondarySchool Kitchen Equip Default,  !- Tuesday Schedule:Day Name
  SecondarySchool Kitchen Equip Default,  !- Wednesday Schedule:Day Name
  SecondarySchool Kitchen Equip Default,  !- Thursday Schedule:Day Name
  SecondarySchool Kitchen Equip Default,  !- Friday Schedule:Day Name
  SecondarySchool Kitchen Equip Wknd Day 1, !- Saturday Schedule:Day Name
  SecondarySchool Kitchen Equip Default,  !- Holiday Schedule:Day Name
  SecondarySchool Kitchen Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SecondarySchool Kitchen Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SecondarySchool Kitchen Equip Default,  !- CustomDay1 Schedule:Day Name
  SecondarySchool Kitchen Equip Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {c5115df2-54fa-4efe-bd1a-c2e40bb2e141}, !- Name
  SecondarySchool Kitchen Equip Wknd Day 1, !- Sunday Schedule:Day Name
  SecondarySchool Kitchen Equip Wkdy|SmrDsn Day, !- Monday Schedule:Day Name
  SecondarySchool Kitchen Equip Wkdy|SmrDsn Day, !- Tuesday Schedule:Day Name
  SecondarySchool Kitchen Equip Wkdy|SmrDsn Day, !- Wednesday Schedule:Day Name
  SecondarySchool Kitchen Equip Wkdy|SmrDsn Day, !- Thursday Schedule:Day Name
  SecondarySchool Kitchen Equip Wkdy|SmrDsn Day, !- Friday Schedule:Day Name
  SecondarySchool Kitchen Equip Wknd Day 1, !- Saturday Schedule:Day Name
  SecondarySchool Kitchen Equip Default,  !- Holiday Schedule:Day Name
  SecondarySchool Kitchen Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SecondarySchool Kitchen Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SecondarySchool Kitchen Equip Default,  !- CustomDay1 Schedule:Day Name
  SecondarySchool Kitchen Equip Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {20d5dc5f-adb4-4a0f-b93e-52f3188a1486}, !- Name
  SecondarySchool Kitchen Equip Wknd Day 1, !- Sunday Schedule:Day Name
  SecondarySchool Kitchen Equip Wkdy|SmrDsn Day, !- Monday Schedule:Day Name
  SecondarySchool Kitchen Equip Wkdy|SmrDsn Day, !- Tuesday Schedule:Day Name
  SecondarySchool Kitchen Equip Wkdy|SmrDsn Day, !- Wednesday Schedule:Day Name
  SecondarySchool Kitchen Equip Wkdy|SmrDsn Day, !- Thursday Schedule:Day Name
  SecondarySchool Kitchen Equip Wkdy Day, !- Friday Schedule:Day Name
  SecondarySchool Kitchen Equip Wknd Day 2, !- Saturday Schedule:Day Name
  SecondarySchool Kitchen Equip Default,  !- Holiday Schedule:Day Name
  SecondarySchool Kitchen Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SecondarySchool Kitchen Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SecondarySchool Kitchen Equip Default,  !- CustomDay1 Schedule:Day Name
  SecondarySchool Kitchen Equip Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {1291651b-ea83-4877-bc78-319e18772bbd}, !- Name
  SecondarySchool Kitchen Equip Wknd Day 2, !- Sunday Schedule:Day Name
  SecondarySchool Kitchen Equip Wkdy Day, !- Monday Schedule:Day Name
  SecondarySchool Kitchen Equip Wkdy Day, !- Tuesday Schedule:Day Name
  SecondarySchool Kitchen Equip Wkdy Day, !- Wednesday Schedule:Day Name
  SecondarySchool Kitchen Equip Wkdy Day, !- Thursday Schedule:Day Name
  SecondarySchool Kitchen Equip Wkdy Day, !- Friday Schedule:Day Name
  SecondarySchool Kitchen Equip Wknd Day 2, !- Saturday Schedule:Day Name
  SecondarySchool Kitchen Equip Default,  !- Holiday Schedule:Day Name
  SecondarySchool Kitchen Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SecondarySchool Kitchen Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SecondarySchool Kitchen Equip Default,  !- CustomDay1 Schedule:Day Name
  SecondarySchool Kitchen Equip Default;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SecondarySchool Kitchen Equip,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  Schedule:Week:Daily {9b1b10d8-57f3-4b92-b801-e0eac92f5545}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  6,                                      !- End Month 1
  24,                                     !- End Day 1
  Schedule:Week:Daily {0b8af65f-2e49-4785-9be8-95028334fc36}, !- Schedule:Week Name 2
  6,                                      !- Start Month 2
  25,                                     !- Start Day 2
  7,                                      !- End Month 2
  1,                                      !- End Day 2
  Schedule:Week:Daily {c5115df2-54fa-4efe-bd1a-c2e40bb2e141}, !- Schedule:Week Name 3
  7,                                      !- Start Month 3
  2,                                      !- Start Day 3
  8,                                      !- End Month 3
  26,                                     !- End Day 3
  Schedule:Week:Daily {20d5dc5f-adb4-4a0f-b93e-52f3188a1486}, !- Schedule:Week Name 4
  8,                                      !- Start Month 4
  27,                                     !- Start Day 4
  9,                                      !- End Month 4
  2,                                      !- End Day 4
  Schedule:Week:Daily {1291651b-ea83-4877-bc78-319e18772bbd}, !- Schedule:Week Name 5
  9,                                      !- Start Month 5
  3,                                      !- Start Day 5
  12,                                     !- End Month 5
  31;                                     !- End Day 5

Schedule:Week:Daily,
  Schedule:Week:Daily {f7610861-dc49-43dc-8122-35a832543d3d}, !- Name
  SecondarySchool Kitchen Gas Wknd Day,   !- Sunday Schedule:Day Name
  SecondarySchool Kitchen Gas Default,    !- Monday Schedule:Day Name
  SecondarySchool Kitchen Gas Default,    !- Tuesday Schedule:Day Name
  SecondarySchool Kitchen Gas Default,    !- Wednesday Schedule:Day Name
  SecondarySchool Kitchen Gas Default,    !- Thursday Schedule:Day Name
  SecondarySchool Kitchen Gas Default,    !- Friday Schedule:Day Name
  SecondarySchool Kitchen Gas Wknd Day,   !- Saturday Schedule:Day Name
  SecondarySchool Kitchen Gas Default,    !- Holiday Schedule:Day Name
  SecondarySchool Kitchen Gas Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SecondarySchool Kitchen Gas Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SecondarySchool Kitchen Gas Default,    !- CustomDay1 Schedule:Day Name
  SecondarySchool Kitchen Gas Default;    !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {0073b0cd-48d3-4467-a952-b57946b53f66}, !- Name
  SecondarySchool Kitchen Gas Wknd Day,   !- Sunday Schedule:Day Name
  SecondarySchool Kitchen Gas Default,    !- Monday Schedule:Day Name
  SecondarySchool Kitchen Gas Default,    !- Tuesday Schedule:Day Name
  SecondarySchool Kitchen Gas Default,    !- Wednesday Schedule:Day Name
  SecondarySchool Kitchen Gas Default,    !- Thursday Schedule:Day Name
  SecondarySchool Kitchen Gas Default,    !- Friday Schedule:Day Name
  SecondarySchool Kitchen Gas Wknd Day 1, !- Saturday Schedule:Day Name
  SecondarySchool Kitchen Gas Default,    !- Holiday Schedule:Day Name
  SecondarySchool Kitchen Gas Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SecondarySchool Kitchen Gas Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SecondarySchool Kitchen Gas Default,    !- CustomDay1 Schedule:Day Name
  SecondarySchool Kitchen Gas Default;    !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {eafcccd7-e217-4534-b7b2-23449999d0ac}, !- Name
  SecondarySchool Kitchen Gas Wknd Day 1, !- Sunday Schedule:Day Name
  SecondarySchool Kitchen Gas Wkdy|SmrDsn Day, !- Monday Schedule:Day Name
  SecondarySchool Kitchen Gas Wkdy|SmrDsn Day, !- Tuesday Schedule:Day Name
  SecondarySchool Kitchen Gas Wkdy|SmrDsn Day, !- Wednesday Schedule:Day Name
  SecondarySchool Kitchen Gas Wkdy|SmrDsn Day, !- Thursday Schedule:Day Name
  SecondarySchool Kitchen Gas Wkdy|SmrDsn Day, !- Friday Schedule:Day Name
  SecondarySchool Kitchen Gas Wknd Day 1, !- Saturday Schedule:Day Name
  SecondarySchool Kitchen Gas Default,    !- Holiday Schedule:Day Name
  SecondarySchool Kitchen Gas Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SecondarySchool Kitchen Gas Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SecondarySchool Kitchen Gas Default,    !- CustomDay1 Schedule:Day Name
  SecondarySchool Kitchen Gas Default;    !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {8f0ce268-5684-43d2-a5e2-7d219ea855ae}, !- Name
  SecondarySchool Kitchen Gas Wknd Day 1, !- Sunday Schedule:Day Name
  SecondarySchool Kitchen Gas Wkdy|SmrDsn Day, !- Monday Schedule:Day Name
  SecondarySchool Kitchen Gas Wkdy|SmrDsn Day, !- Tuesday Schedule:Day Name
  SecondarySchool Kitchen Gas Wkdy|SmrDsn Day, !- Wednesday Schedule:Day Name
  SecondarySchool Kitchen Gas Wkdy|SmrDsn Day, !- Thursday Schedule:Day Name
  SecondarySchool Kitchen Gas Wkdy Day,   !- Friday Schedule:Day Name
  SecondarySchool Kitchen Gas Wknd Day 2, !- Saturday Schedule:Day Name
  SecondarySchool Kitchen Gas Default,    !- Holiday Schedule:Day Name
  SecondarySchool Kitchen Gas Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SecondarySchool Kitchen Gas Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SecondarySchool Kitchen Gas Default,    !- CustomDay1 Schedule:Day Name
  SecondarySchool Kitchen Gas Default;    !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {dce6a3e7-2adb-44a4-b369-7cf2aeb02979}, !- Name
  SecondarySchool Kitchen Gas Wknd Day 2, !- Sunday Schedule:Day Name
  SecondarySchool Kitchen Gas Wkdy Day,   !- Monday Schedule:Day Name
  SecondarySchool Kitchen Gas Wkdy Day,   !- Tuesday Schedule:Day Name
  SecondarySchool Kitchen Gas Wkdy Day,   !- Wednesday Schedule:Day Name
  SecondarySchool Kitchen Gas Wkdy Day,   !- Thursday Schedule:Day Name
  SecondarySchool Kitchen Gas Wkdy Day,   !- Friday Schedule:Day Name
  SecondarySchool Kitchen Gas Wknd Day 2, !- Saturday Schedule:Day Name
  SecondarySchool Kitchen Gas Default,    !- Holiday Schedule:Day Name
  SecondarySchool Kitchen Gas Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SecondarySchool Kitchen Gas Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SecondarySchool Kitchen Gas Default,    !- CustomDay1 Schedule:Day Name
  SecondarySchool Kitchen Gas Default;    !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SecondarySchool Kitchen Gas,            !- Name
  Fractional,                             !- Schedule Type Limits Name
  Schedule:Week:Daily {f7610861-dc49-43dc-8122-35a832543d3d}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  6,                                      !- End Month 1
  24,                                     !- End Day 1
  Schedule:Week:Daily {0073b0cd-48d3-4467-a952-b57946b53f66}, !- Schedule:Week Name 2
  6,                                      !- Start Month 2
  25,                                     !- Start Day 2
  7,                                      !- End Month 2
  1,                                      !- End Day 2
  Schedule:Week:Daily {eafcccd7-e217-4534-b7b2-23449999d0ac}, !- Schedule:Week Name 3
  7,                                      !- Start Month 3
  2,                                      !- Start Day 3
  8,                                      !- End Month 3
  26,                                     !- End Day 3
  Schedule:Week:Daily {8f0ce268-5684-43d2-a5e2-7d219ea855ae}, !- Schedule:Week Name 4
  8,                                      !- Start Month 4
  27,                                     !- Start Day 4
  9,                                      !- End Month 4
  2,                                      !- End Day 4
  Schedule:Week:Daily {dce6a3e7-2adb-44a4-b369-7cf2aeb02979}, !- Schedule:Week Name 5
  9,                                      !- Start Month 5
  3,                                      !- Start Day 5
  12,                                     !- End Month 5
  31;                                     !- End Day 5

Schedule:Week:Daily,
  Schedule:Week:Daily {544c4485-e703-403a-b80a-5bd6dffab0ff}, !- Name
  Schedule Day 68,                        !- Sunday Schedule:Day Name
  SecondarySchool PSZ-AC OA Damper Default, !- Monday Schedule:Day Name
  SecondarySchool PSZ-AC OA Damper Default, !- Tuesday Schedule:Day Name
  SecondarySchool PSZ-AC OA Damper Default, !- Wednesday Schedule:Day Name
  SecondarySchool PSZ-AC OA Damper Default, !- Thursday Schedule:Day Name
  SecondarySchool PSZ-AC OA Damper Default, !- Friday Schedule:Day Name
  SecondarySchool PSZ-AC OA Damper Sat|Sun Day, !- Saturday Schedule:Day Name
  SecondarySchool PSZ-AC OA Damper Default, !- Holiday Schedule:Day Name
  SecondarySchool PSZ-AC OA Damper Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SecondarySchool PSZ-AC OA Damper Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SecondarySchool PSZ-AC OA Damper Default, !- CustomDay1 Schedule:Day Name
  SecondarySchool PSZ-AC OA Damper Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SecondarySchool PSZ-AC OA Damper,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  Schedule:Week:Daily {544c4485-e703-403a-b80a-5bd6dffab0ff}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {292067ff-a8fa-4319-96d8-2f558ff2af51}, !- Name
  Schedule Day 67,                        !- Sunday Schedule:Day Name
  SecondarySchool PSZ-AC Operation Default, !- Monday Schedule:Day Name
  SecondarySchool PSZ-AC Operation Default, !- Tuesday Schedule:Day Name
  SecondarySchool PSZ-AC Operation Default, !- Wednesday Schedule:Day Name
  SecondarySchool PSZ-AC Operation Default, !- Thursday Schedule:Day Name
  SecondarySchool PSZ-AC Operation Default, !- Friday Schedule:Day Name
  SecondarySchool PSZ-AC Operation Sat|Sun Day, !- Saturday Schedule:Day Name
  SecondarySchool PSZ-AC Operation Default, !- Holiday Schedule:Day Name
  SecondarySchool PSZ-AC Operation Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SecondarySchool PSZ-AC Operation Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SecondarySchool PSZ-AC Operation Default, !- CustomDay1 Schedule:Day Name
  SecondarySchool PSZ-AC Operation Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SecondarySchool PSZ-AC Operation,       !- Name
  OnOff,                                  !- Schedule Type Limits Name
  Schedule:Week:Daily {292067ff-a8fa-4319-96d8-2f558ff2af51}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {778be31d-e1e3-4644-8b44-0be63afcb526}, !- Name
  Schedule Day 66,                        !- Sunday Schedule:Day Name
  SecondarySchool VAV OA Damper Default,  !- Monday Schedule:Day Name
  SecondarySchool VAV OA Damper Default,  !- Tuesday Schedule:Day Name
  SecondarySchool VAV OA Damper Default,  !- Wednesday Schedule:Day Name
  SecondarySchool VAV OA Damper Default,  !- Thursday Schedule:Day Name
  SecondarySchool VAV OA Damper Default,  !- Friday Schedule:Day Name
  SecondarySchool VAV OA Damper Sat|Sun|WntrDsn Day, !- Saturday Schedule:Day Name
  SecondarySchool VAV OA Damper Default,  !- Holiday Schedule:Day Name
  SecondarySchool VAV OA Damper Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SecondarySchool VAV OA Damper Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SecondarySchool VAV OA Damper Default,  !- CustomDay1 Schedule:Day Name
  SecondarySchool VAV OA Damper Default;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SecondarySchool VAV OA Damper,          !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {778be31d-e1e3-4644-8b44-0be63afcb526}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {3a24bf1e-abe9-4fb6-a2ed-b74349bb0e05}, !- Name
  SecondarySchool VAV Operation Sun Day,  !- Sunday Schedule:Day Name
  SecondarySchool VAV Operation Default,  !- Monday Schedule:Day Name
  SecondarySchool VAV Operation Default,  !- Tuesday Schedule:Day Name
  SecondarySchool VAV Operation Default,  !- Wednesday Schedule:Day Name
  SecondarySchool VAV Operation Default,  !- Thursday Schedule:Day Name
  SecondarySchool VAV Operation Default,  !- Friday Schedule:Day Name
  SecondarySchool VAV Operation Sat|WntrDsn Day, !- Saturday Schedule:Day Name
  SecondarySchool VAV Operation Default,  !- Holiday Schedule:Day Name
  SecondarySchool VAV Operation Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SecondarySchool VAV Operation Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SecondarySchool VAV Operation Default,  !- CustomDay1 Schedule:Day Name
  SecondarySchool VAV Operation Default;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SecondarySchool VAV Operation,          !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {3a24bf1e-abe9-4fb6-a2ed-b74349bb0e05}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {8a9b2a03-2c8b-47d3-9257-7b073b101b4e}, !- Name
  Service Water Loop Temp - 140F Default, !- Sunday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Monday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Tuesday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Wednesday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Thursday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Friday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Saturday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Holiday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- SummerDesignDay Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- WinterDesignDay Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- CustomDay1 Schedule:Day Name
  Service Water Loop Temp - 140F Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Service Water Loop Temp - 140F,         !- Name
  Temperature Schedule Type Limits,       !- Schedule Type Limits Name
  Schedule:Week:Daily {8a9b2a03-2c8b-47d3-9257-7b073b101b4e}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {29688805-c156-44d2-ba24-8aa302a8e4ca}, !- Name
  Supply Air Temp - 55.04F Default,       !- Sunday Schedule:Day Name
  Supply Air Temp - 55.04F Default,       !- Monday Schedule:Day Name
  Supply Air Temp - 55.04F Default,       !- Tuesday Schedule:Day Name
  Supply Air Temp - 55.04F Default,       !- Wednesday Schedule:Day Name
  Supply Air Temp - 55.04F Default,       !- Thursday Schedule:Day Name
  Supply Air Temp - 55.04F Default,       !- Friday Schedule:Day Name
  Supply Air Temp - 55.04F Default,       !- Saturday Schedule:Day Name
  Supply Air Temp - 55.04F Default,       !- Holiday Schedule:Day Name
  Supply Air Temp - 55.04F Default,       !- SummerDesignDay Schedule:Day Name
  Supply Air Temp - 55.04F Default,       !- WinterDesignDay Schedule:Day Name
  Supply Air Temp - 55.04F Default,       !- CustomDay1 Schedule:Day Name
  Supply Air Temp - 55.04F Default;       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Supply Air Temp - 55.04F,               !- Name
  Temperature,                            !- Schedule Type Limits Name
  Schedule:Week:Daily {29688805-c156-44d2-ba24-8aa302a8e4ca}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {3b0751fd-bd7a-4ae7-a442-516662c0106a}, !- Name
  Supply Air Temp - 55.04F Default 1,     !- Sunday Schedule:Day Name
  Supply Air Temp - 55.04F Default 1,     !- Monday Schedule:Day Name
  Supply Air Temp - 55.04F Default 1,     !- Tuesday Schedule:Day Name
  Supply Air Temp - 55.04F Default 1,     !- Wednesday Schedule:Day Name
  Supply Air Temp - 55.04F Default 1,     !- Thursday Schedule:Day Name
  Supply Air Temp - 55.04F Default 1,     !- Friday Schedule:Day Name
  Supply Air Temp - 55.04F Default 1,     !- Saturday Schedule:Day Name
  Supply Air Temp - 55.04F Default 1,     !- Holiday Schedule:Day Name
  Supply Air Temp - 55.04F Default 1,     !- SummerDesignDay Schedule:Day Name
  Supply Air Temp - 55.04F Default 1,     !- WinterDesignDay Schedule:Day Name
  Supply Air Temp - 55.04F Default 1,     !- CustomDay1 Schedule:Day Name
  Supply Air Temp - 55.04F Default 1;     !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Supply Air Temp - 55.04F 1,             !- Name
  Temperature,                            !- Schedule Type Limits Name
  Schedule:Week:Daily {3b0751fd-bd7a-4ae7-a442-516662c0106a}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {ba742cfe-9e75-41b7-b223-25566b3b3cd5}, !- Name
  Supply Air Temp - 55.04F Default 2,     !- Sunday Schedule:Day Name
  Supply Air Temp - 55.04F Default 2,     !- Monday Schedule:Day Name
  Supply Air Temp - 55.04F Default 2,     !- Tuesday Schedule:Day Name
  Supply Air Temp - 55.04F Default 2,     !- Wednesday Schedule:Day Name
  Supply Air Temp - 55.04F Default 2,     !- Thursday Schedule:Day Name
  Supply Air Temp - 55.04F Default 2,     !- Friday Schedule:Day Name
  Supply Air Temp - 55.04F Default 2,     !- Saturday Schedule:Day Name
  Supply Air Temp - 55.04F Default 2,     !- Holiday Schedule:Day Name
  Supply Air Temp - 55.04F Default 2,     !- SummerDesignDay Schedule:Day Name
  Supply Air Temp - 55.04F Default 2,     !- WinterDesignDay Schedule:Day Name
  Supply Air Temp - 55.04F Default 2,     !- CustomDay1 Schedule:Day Name
  Supply Air Temp - 55.04F Default 2;     !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Supply Air Temp - 55.04F 2,             !- Name
  Temperature,                            !- Schedule Type Limits Name
  Schedule:Week:Daily {ba742cfe-9e75-41b7-b223-25566b3b3cd5}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {0fdc8629-324a-429e-9296-7eb7a0bdc027}, !- Name
  Supply Air Temp - 55.04F Default 3,     !- Sunday Schedule:Day Name
  Supply Air Temp - 55.04F Default 3,     !- Monday Schedule:Day Name
  Supply Air Temp - 55.04F Default 3,     !- Tuesday Schedule:Day Name
  Supply Air Temp - 55.04F Default 3,     !- Wednesday Schedule:Day Name
  Supply Air Temp - 55.04F Default 3,     !- Thursday Schedule:Day Name
  Supply Air Temp - 55.04F Default 3,     !- Friday Schedule:Day Name
  Supply Air Temp - 55.04F Default 3,     !- Saturday Schedule:Day Name
  Supply Air Temp - 55.04F Default 3,     !- Holiday Schedule:Day Name
  Supply Air Temp - 55.04F Default 3,     !- SummerDesignDay Schedule:Day Name
  Supply Air Temp - 55.04F Default 3,     !- WinterDesignDay Schedule:Day Name
  Supply Air Temp - 55.04F Default 3,     !- CustomDay1 Schedule:Day Name
  Supply Air Temp - 55.04F Default 3;     !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Supply Air Temp - 55.04F 3,             !- Name
  Temperature,                            !- Schedule Type Limits Name
  Schedule:Week:Daily {0fdc8629-324a-429e-9296-7eb7a0bdc027}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {80963850-44e8-4f81-856e-b4ef7f04e4bc}, !- Name
  Water Heater Ambient Temp Schedule - 70F Default, !- Sunday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70F Default, !- Monday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70F Default, !- Tuesday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70F Default, !- Wednesday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70F Default, !- Thursday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70F Default, !- Friday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70F Default, !- Saturday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70F Default, !- Holiday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70F Default, !- SummerDesignDay Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70F Default, !- WinterDesignDay Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70F Default, !- CustomDay1 Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70F Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Water Heater Ambient Temp Schedule - 70F, !- Name
  Temperature Schedule Type Limits 1,     !- Schedule Type Limits Name
  Schedule:Week:Daily {80963850-44e8-4f81-856e-b4ef7f04e4bc}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {7b51046f-71d4-4aa4-9661-9753c70d7fea}, !- Name
  Work Efficiency Schedule Default,       !- Sunday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Monday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Tuesday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Wednesday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Thursday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Friday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Saturday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Holiday Schedule:Day Name
  Work Efficiency Schedule Default,       !- SummerDesignDay Schedule:Day Name
  Work Efficiency Schedule Default,       !- WinterDesignDay Schedule:Day Name
  Work Efficiency Schedule Default,       !- CustomDay1 Schedule:Day Name
  Work Efficiency Schedule Default;       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Work Efficiency Schedule,               !- Name
  Fractional,                             !- Schedule Type Limits Name
  Schedule:Week:Daily {7b51046f-71d4-4aa4-9661-9753c70d7fea}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Constant,
  Always Off Discrete,                    !- Name
  ,                                       !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Always On Continuous,                   !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Hourly Value

AirLoopHVAC,
  Auditorium_ZN_1_FLR_1 ZN PSZ-AC_3-7,    !- Name
  ,                                       !- Controller List Name
  Auditorium_ZN_1_FLR_1 ZN PSZ-AC_3-7Availability Manager List, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  Auditorium_ZN_1_FLR_1 ZN PSZ-AC_3-7 Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  Node 354,                               !- Supply Side Inlet Node Name
  Node 357,                               !- Demand Side Outlet Node Name
  Auditorium_ZN_1_FLR_1 ZN PSZ-AC_3-7 Demand Inlet Nodes, !- Demand Side Inlet Node Names
  Auditorium_ZN_1_FLR_1 ZN PSZ-AC_3-7 Supply Outlet Nodes; !- Supply Side Outlet Node Names

NodeList,
  Auditorium_ZN_1_FLR_1 ZN PSZ-AC_3-7 Supply Outlet Nodes, !- Name
  Node 355;                               !- Node Name 1

NodeList,
  Auditorium_ZN_1_FLR_1 ZN PSZ-AC_3-7 Demand Inlet Nodes, !- Name
  Node 356;                               !- Node Name 1

Sizing:System,
  Auditorium_ZN_1_FLR_1 ZN PSZ-AC_3-7,    !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

AvailabilityManagerAssignmentList,
  Auditorium_ZN_1_FLR_1 ZN PSZ-AC_3-7Availability Manager List, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 7;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 7,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  SecondarySchool PSZ-AC Operation,       !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

BranchList,
  Auditorium_ZN_1_FLR_1 ZN PSZ-AC_3-7 Supply Branches, !- Name
  Auditorium_ZN_1_FLR_1 ZN PSZ-AC_3-7 Main Branch; !- Branch Name 1

Branch,
  Auditorium_ZN_1_FLR_1 ZN PSZ-AC_3-7 Main Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  Auditorium_ZN_1_FLR_1 ZN PSZ-AC_3-7 OA Sys, !- Component Name 1
  Node 354,                               !- Component Inlet Node Name 1
  Node 363,                               !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  Auditorium_ZN_1_FLR_1 ZN PSZ-AC_3-7 1spd DX AC Clg Coil 593kBtu/hr 8.5EER CoilSystem, !- Component Name 2
  Node 363,                               !- Component Inlet Node Name 2
  Node 362,                               !- Component Outlet Node Name 2
  Coil:Heating:Fuel,                      !- Component Object Type 3
  Auditorium_ZN_1_FLR_1 ZN PSZ-AC_3-7 Gas Htg Coil, !- Component Name 3
  Node 362,                               !- Component Inlet Node Name 3
  Node 361,                               !- Component Outlet Node Name 3
  Fan:ConstantVolume,                     !- Component Object Type 4
  Auditorium_ZN_1_FLR_1 ZN PSZ-AC_3-7 Fan, !- Component Name 4
  Node 361,                               !- Component Inlet Node Name 4
  Node 355;                               !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  Auditorium_ZN_1_FLR_1 ZN PSZ-AC_3-7 OA Sys, !- Name
  Auditorium_ZN_1_FLR_1 ZN PSZ-AC_3-7 OA Sys Controller List, !- Controller List Name
  Auditorium_ZN_1_FLR_1 ZN PSZ-AC_3-7 OA Sys Equipment List, !- Outdoor Air Equipment List Name
  Auditorium_ZN_1_FLR_1 ZN PSZ-AC_3-7 OA Sys Availability Manager List; !- Availability Manager List Name

AirLoopHVAC:ControllerList,
  Auditorium_ZN_1_FLR_1 ZN PSZ-AC_3-7 OA Sys Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Auditorium_ZN_1_FLR_1 ZN PSZ-AC_3-7 OA Sys Controller; !- Controller Name 1

Controller:OutdoorAir,
  Auditorium_ZN_1_FLR_1 ZN PSZ-AC_3-7 OA Sys Controller, !- Name
  Node 360,                               !- Relief Air Outlet Node Name
  Node 354,                               !- Return Air Node Name
  Node 363,                               !- Mixed Air Node Name
  Node 359,                               !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  Always On Discrete,                     !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 3,    !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  Auditorium_ZN_1_FLR_1 ZN PSZ-AC_3-7 OA Sys Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Auditorium_ZN_1_FLR_1 ZN PSZ-AC_3-7 OA Sys Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Auditorium_ZN_1_FLR_1 ZN PSZ-AC_3-7 OA Sys Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Node 359;                               !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Auditorium_ZN_1_FLR_1 ZN PSZ-AC_3-7 OA Sys Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  Auditorium_ZN_1_FLR_1 ZN PSZ-AC_3-7 OA Sys Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  Auditorium_ZN_1_FLR_1 ZN PSZ-AC_3-7 OA Sys Outdoor Air Mixer, !- Name
  Node 363,                               !- Mixed Air Node Name
  Node 359,                               !- Outdoor Air Stream Node Name
  Node 360,                               !- Relief Air Stream Node Name
  Node 354;                               !- Return Air Stream Node Name

SetpointManager:MixedAir,
  Node 363 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 355,                               !- Reference Setpoint Node Name
  Node 361,                               !- Fan Inlet Node Name
  Node 355,                               !- Fan Outlet Node Name
  Node 363;                               !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  Auditorium_ZN_1_FLR_1 ZN PSZ-AC_3-7 1spd DX AC Clg Coil 593kBtu/hr 8.5EER CoilSystem, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 363,                               !- DX Cooling Coil System Inlet Node Name
  Node 362,                               !- DX Cooling Coil System Outlet Node Name
  Node 362,                               !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Auditorium_ZN_1_FLR_1 ZN PSZ-AC_3-7 1spd DX AC Clg Coil 593kBtu/hr 8.5EER; !- Cooling Coil Name

Curve:Biquadratic,
  DOE Ref DX Clg Coil Cool-Cap-fT,        !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  -100,                                   !- Minimum Value of y {BasedOnField A3}
  100;                                    !- Maximum Value of y {BasedOnField A3}

Curve:Cubic,
  DOE Ref DX Clg Coil Cool-CAP-fFlow,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  DOE Ref DX Clg Coil Cool-EIR-fT,        !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  -100,                                   !- Minimum Value of y {BasedOnField A3}
  100;                                    !- Maximum Value of y {BasedOnField A3}

Curve:Cubic,
  DOE Ref DX Clg Coil Cool-EIR-fFlow,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  DOE Ref DX Clg Coil Cool-PLF-fPLR,      !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

SetpointManager:MixedAir,
  Node 362 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 355,                               !- Reference Setpoint Node Name
  Node 361,                               !- Fan Inlet Node Name
  Node 355,                               !- Fan Outlet Node Name
  Node 362;                               !- Setpoint Node or NodeList Name

Coil:Cooling:DX:SingleSpeed,
  Auditorium_ZN_1_FLR_1 ZN PSZ-AC_3-7 1spd DX AC Clg Coil 593kBtu/hr 8.5EER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.2680890494686,                        !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  Node 363,                               !- Air Inlet Node Name
  Node 362,                               !- Air Outlet Node Name
  DOE Ref DX Clg Coil Cool-Cap-fT,        !- Total Cooling Capacity Function of Temperature Curve Name
  DOE Ref DX Clg Coil Cool-CAP-fFlow,     !- Total Cooling Capacity Function of Flow Fraction Curve Name
  DOE Ref DX Clg Coil Cool-EIR-fT,        !- Energy Input Ratio Function of Temperature Curve Name
  DOE Ref DX Clg Coil Cool-EIR-fFlow,     !- Energy Input Ratio Function of Flow Fraction Curve Name
  DOE Ref DX Clg Coil Cool-PLF-fPLR,      !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  ,                                       !- Evaporative Condenser Air Flow Rate {m3/s}
  ,                                       !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Fuel,
  Auditorium_ZN_1_FLR_1 ZN PSZ-AC_3-7 Gas Htg Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  NaturalGas,                             !- Fuel Type
  0.8,                                    !- Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  Node 362,                               !- Air Inlet Node Name
  Node 361,                               !- Air Outlet Node Name
  Node 361,                               !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Fuel Load {W}

SetpointManager:MixedAir,
  Node 361 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 355,                               !- Reference Setpoint Node Name
  Node 361,                               !- Fan Inlet Node Name
  Node 355,                               !- Fan Outlet Node Name
  Node 361;                               !- Setpoint Node or NodeList Name

Fan:ConstantVolume,
  Auditorium_ZN_1_FLR_1 ZN PSZ-AC_3-7 Fan, !- Name
  SecondarySchool PSZ-AC Operation,       !- Availability Schedule Name
  0.5915,                                 !- Fan Total Efficiency
  1110.9365386,                           !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.91,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Node 361,                               !- Air Inlet Node Name
  Node 355;                               !- Air Outlet Node Name

SetpointManager:SingleZone:Reheat,
  Setpoint Manager Single Zone Reheat 3,  !- Name
  Temperature,                            !- Control Variable
  10.0000000000001,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  Auditorium_ZN_1_FLR_1 ZN,               !- Control Zone Name
  Node 4,                                 !- Zone Node Name
  Node 358,                               !- Zone Inlet Node Name
  Node 355;                               !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  Auditorium_ZN_1_FLR_1 ZN PSZ-AC_3-7 Node 356 Supply Path, !- Name
  Node 356,                               !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 7;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 7,          !- Name
  Node 356,                               !- Inlet Node Name
  Node 358;                               !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  Auditorium_ZN_1_FLR_1 ZN PSZ-AC_3-7 Return Path, !- Name
  Node 357,                               !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 7;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 7,             !- Name
  Node 357,                               !- Outlet Node Name
  Node 364;                               !- Inlet Node Name 1

AirLoopHVAC,
  Aux_Gym_ZN_1_FLR_1 ZN PSZ-AC_2-6,       !- Name
  ,                                       !- Controller List Name
  Aux_Gym_ZN_1_FLR_1 ZN PSZ-AC_2-6Availability Manager List, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  Aux_Gym_ZN_1_FLR_1 ZN PSZ-AC_2-6 Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  Node 343,                               !- Supply Side Inlet Node Name
  Node 346,                               !- Demand Side Outlet Node Name
  Aux_Gym_ZN_1_FLR_1 ZN PSZ-AC_2-6 Demand Inlet Nodes, !- Demand Side Inlet Node Names
  Aux_Gym_ZN_1_FLR_1 ZN PSZ-AC_2-6 Supply Outlet Nodes; !- Supply Side Outlet Node Names

NodeList,
  Aux_Gym_ZN_1_FLR_1 ZN PSZ-AC_2-6 Supply Outlet Nodes, !- Name
  Node 344;                               !- Node Name 1

NodeList,
  Aux_Gym_ZN_1_FLR_1 ZN PSZ-AC_2-6 Demand Inlet Nodes, !- Name
  Node 345;                               !- Node Name 1

Sizing:System,
  Aux_Gym_ZN_1_FLR_1 ZN PSZ-AC_2-6,       !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

AvailabilityManagerAssignmentList,
  Aux_Gym_ZN_1_FLR_1 ZN PSZ-AC_2-6Availability Manager List, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 6;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 6,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  SecondarySchool PSZ-AC Operation,       !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

BranchList,
  Aux_Gym_ZN_1_FLR_1 ZN PSZ-AC_2-6 Supply Branches, !- Name
  Aux_Gym_ZN_1_FLR_1 ZN PSZ-AC_2-6 Main Branch; !- Branch Name 1

Branch,
  Aux_Gym_ZN_1_FLR_1 ZN PSZ-AC_2-6 Main Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  Aux_Gym_ZN_1_FLR_1 ZN PSZ-AC_2-6 OA Sys, !- Component Name 1
  Node 343,                               !- Component Inlet Node Name 1
  Node 352,                               !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  Aux_Gym_ZN_1_FLR_1 ZN PSZ-AC_2-6 1spd DX AC Clg Coil 455kBtu/hr 8.5EER CoilSystem, !- Component Name 2
  Node 352,                               !- Component Inlet Node Name 2
  Node 351,                               !- Component Outlet Node Name 2
  Coil:Heating:Fuel,                      !- Component Object Type 3
  Aux_Gym_ZN_1_FLR_1 ZN PSZ-AC_2-6 Gas Htg Coil, !- Component Name 3
  Node 351,                               !- Component Inlet Node Name 3
  Node 350,                               !- Component Outlet Node Name 3
  Fan:ConstantVolume,                     !- Component Object Type 4
  Aux_Gym_ZN_1_FLR_1 ZN PSZ-AC_2-6 Fan,   !- Component Name 4
  Node 350,                               !- Component Inlet Node Name 4
  Node 344;                               !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  Aux_Gym_ZN_1_FLR_1 ZN PSZ-AC_2-6 OA Sys, !- Name
  Aux_Gym_ZN_1_FLR_1 ZN PSZ-AC_2-6 OA Sys Controller List, !- Controller List Name
  Aux_Gym_ZN_1_FLR_1 ZN PSZ-AC_2-6 OA Sys Equipment List, !- Outdoor Air Equipment List Name
  Aux_Gym_ZN_1_FLR_1 ZN PSZ-AC_2-6 OA Sys Availability Manager List; !- Availability Manager List Name

AirLoopHVAC:ControllerList,
  Aux_Gym_ZN_1_FLR_1 ZN PSZ-AC_2-6 OA Sys Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Aux_Gym_ZN_1_FLR_1 ZN PSZ-AC_2-6 OA Sys Controller; !- Controller Name 1

Controller:OutdoorAir,
  Aux_Gym_ZN_1_FLR_1 ZN PSZ-AC_2-6 OA Sys Controller, !- Name
  Node 349,                               !- Relief Air Outlet Node Name
  Node 343,                               !- Return Air Node Name
  Node 352,                               !- Mixed Air Node Name
  Node 348,                               !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  Always On Discrete,                     !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 2,    !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  Aux_Gym_ZN_1_FLR_1 ZN PSZ-AC_2-6 OA Sys Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Aux_Gym_ZN_1_FLR_1 ZN PSZ-AC_2-6 OA Sys Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Aux_Gym_ZN_1_FLR_1 ZN PSZ-AC_2-6 OA Sys Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Node 348;                               !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Aux_Gym_ZN_1_FLR_1 ZN PSZ-AC_2-6 OA Sys Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  Aux_Gym_ZN_1_FLR_1 ZN PSZ-AC_2-6 OA Sys Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  Aux_Gym_ZN_1_FLR_1 ZN PSZ-AC_2-6 OA Sys Outdoor Air Mixer, !- Name
  Node 352,                               !- Mixed Air Node Name
  Node 348,                               !- Outdoor Air Stream Node Name
  Node 349,                               !- Relief Air Stream Node Name
  Node 343;                               !- Return Air Stream Node Name

SetpointManager:MixedAir,
  Node 352 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 344,                               !- Reference Setpoint Node Name
  Node 350,                               !- Fan Inlet Node Name
  Node 344,                               !- Fan Outlet Node Name
  Node 352;                               !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  Aux_Gym_ZN_1_FLR_1 ZN PSZ-AC_2-6 1spd DX AC Clg Coil 455kBtu/hr 8.5EER CoilSystem, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 352,                               !- DX Cooling Coil System Inlet Node Name
  Node 351,                               !- DX Cooling Coil System Outlet Node Name
  Node 351,                               !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Aux_Gym_ZN_1_FLR_1 ZN PSZ-AC_2-6 1spd DX AC Clg Coil 455kBtu/hr 8.5EER; !- Cooling Coil Name

Curve:Biquadratic,
  DOE Ref DX Clg Coil Cool-Cap-fT 1,      !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  -100,                                   !- Minimum Value of y {BasedOnField A3}
  100;                                    !- Maximum Value of y {BasedOnField A3}

Curve:Cubic,
  DOE Ref DX Clg Coil Cool-CAP-fFlow 1,   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  DOE Ref DX Clg Coil Cool-EIR-fT 1,      !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  -100,                                   !- Minimum Value of y {BasedOnField A3}
  100;                                    !- Maximum Value of y {BasedOnField A3}

Curve:Cubic,
  DOE Ref DX Clg Coil Cool-EIR-fFlow 1,   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  DOE Ref DX Clg Coil Cool-PLF-fPLR 1,    !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

SetpointManager:MixedAir,
  Node 351 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 344,                               !- Reference Setpoint Node Name
  Node 350,                               !- Fan Inlet Node Name
  Node 344,                               !- Fan Outlet Node Name
  Node 351;                               !- Setpoint Node or NodeList Name

Coil:Cooling:DX:SingleSpeed,
  Aux_Gym_ZN_1_FLR_1 ZN PSZ-AC_2-6 1spd DX AC Clg Coil 455kBtu/hr 8.5EER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.17616816408493,                       !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  Node 352,                               !- Air Inlet Node Name
  Node 351,                               !- Air Outlet Node Name
  DOE Ref DX Clg Coil Cool-Cap-fT 1,      !- Total Cooling Capacity Function of Temperature Curve Name
  DOE Ref DX Clg Coil Cool-CAP-fFlow 1,   !- Total Cooling Capacity Function of Flow Fraction Curve Name
  DOE Ref DX Clg Coil Cool-EIR-fT 1,      !- Energy Input Ratio Function of Temperature Curve Name
  DOE Ref DX Clg Coil Cool-EIR-fFlow 1,   !- Energy Input Ratio Function of Flow Fraction Curve Name
  DOE Ref DX Clg Coil Cool-PLF-fPLR 1,    !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  ,                                       !- Evaporative Condenser Air Flow Rate {m3/s}
  ,                                       !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Fuel,
  Aux_Gym_ZN_1_FLR_1 ZN PSZ-AC_2-6 Gas Htg Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  NaturalGas,                             !- Fuel Type
  0.8,                                    !- Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  Node 351,                               !- Air Inlet Node Name
  Node 350,                               !- Air Outlet Node Name
  Node 350,                               !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Fuel Load {W}

SetpointManager:MixedAir,
  Node 350 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 344,                               !- Reference Setpoint Node Name
  Node 350,                               !- Fan Inlet Node Name
  Node 344,                               !- Fan Outlet Node Name
  Node 350;                               !- Setpoint Node or NodeList Name

Fan:ConstantVolume,
  Aux_Gym_ZN_1_FLR_1 ZN PSZ-AC_2-6 Fan,   !- Name
  SecondarySchool PSZ-AC Operation,       !- Availability Schedule Name
  0.5915,                                 !- Fan Total Efficiency
  1110.9365386,                           !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.91,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Node 350,                               !- Air Inlet Node Name
  Node 344;                               !- Air Outlet Node Name

SetpointManager:SingleZone:Reheat,
  Setpoint Manager Single Zone Reheat 2,  !- Name
  Temperature,                            !- Control Variable
  10.0000000000001,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  Aux_Gym_ZN_1_FLR_1 ZN,                  !- Control Zone Name
  Node 44,                                !- Zone Node Name
  Node 347,                               !- Zone Inlet Node Name
  Node 344;                               !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  Aux_Gym_ZN_1_FLR_1 ZN PSZ-AC_2-6 Node 345 Supply Path, !- Name
  Node 345,                               !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 6;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 6,          !- Name
  Node 345,                               !- Inlet Node Name
  Node 347;                               !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  Aux_Gym_ZN_1_FLR_1 ZN PSZ-AC_2-6 Return Path, !- Name
  Node 346,                               !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 6;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 6,             !- Name
  Node 346,                               !- Outlet Node Name
  Node 353;                               !- Inlet Node Name 1

AirLoopHVAC,
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_5-9,     !- Name
  ,                                       !- Controller List Name
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_5-9Availability Manager List, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_5-9 Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  Node 376,                               !- Supply Side Inlet Node Name
  Node 379,                               !- Demand Side Outlet Node Name
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_5-9 Demand Inlet Nodes, !- Demand Side Inlet Node Names
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_5-9 Supply Outlet Nodes; !- Supply Side Outlet Node Names

NodeList,
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_5-9 Supply Outlet Nodes, !- Name
  Node 377;                               !- Node Name 1

NodeList,
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_5-9 Demand Inlet Nodes, !- Name
  Node 378;                               !- Node Name 1

Sizing:System,
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_5-9,     !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

AvailabilityManagerAssignmentList,
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_5-9Availability Manager List, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 9;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 9,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  SecondarySchool PSZ-AC Operation,       !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

BranchList,
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_5-9 Supply Branches, !- Name
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_5-9 Main Branch; !- Branch Name 1

Branch,
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_5-9 Main Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_5-9 OA Sys, !- Component Name 1
  Node 376,                               !- Component Inlet Node Name 1
  Node 385,                               !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_5-9 1spd DX AC Clg Coil 359kBtu/hr 8.5EER CoilSystem, !- Component Name 2
  Node 385,                               !- Component Inlet Node Name 2
  Node 384,                               !- Component Outlet Node Name 2
  Coil:Heating:Fuel,                      !- Component Object Type 3
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_5-9 Gas Htg Coil, !- Component Name 3
  Node 384,                               !- Component Inlet Node Name 3
  Node 383,                               !- Component Outlet Node Name 3
  Fan:ConstantVolume,                     !- Component Object Type 4
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_5-9 Fan, !- Component Name 4
  Node 383,                               !- Component Inlet Node Name 4
  Node 377;                               !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_5-9 OA Sys, !- Name
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_5-9 OA Sys Controller List, !- Controller List Name
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_5-9 OA Sys Equipment List, !- Outdoor Air Equipment List Name
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_5-9 OA Sys Availability Manager List; !- Availability Manager List Name

AirLoopHVAC:ControllerList,
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_5-9 OA Sys Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_5-9 OA Sys Controller; !- Controller Name 1

Controller:OutdoorAir,
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_5-9 OA Sys Controller, !- Name
  Node 382,                               !- Relief Air Outlet Node Name
  Node 376,                               !- Return Air Node Name
  Node 385,                               !- Mixed Air Node Name
  Node 381,                               !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  Always On Discrete,                     !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 5,    !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_5-9 OA Sys Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_5-9 OA Sys Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_5-9 OA Sys Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Node 381;                               !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_5-9 OA Sys Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_5-9 OA Sys Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_5-9 OA Sys Outdoor Air Mixer, !- Name
  Node 385,                               !- Mixed Air Node Name
  Node 381,                               !- Outdoor Air Stream Node Name
  Node 382,                               !- Relief Air Stream Node Name
  Node 376;                               !- Return Air Stream Node Name

SetpointManager:MixedAir,
  Node 385 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 377,                               !- Reference Setpoint Node Name
  Node 383,                               !- Fan Inlet Node Name
  Node 377,                               !- Fan Outlet Node Name
  Node 385;                               !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_5-9 1spd DX AC Clg Coil 359kBtu/hr 8.5EER CoilSystem, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 385,                               !- DX Cooling Coil System Inlet Node Name
  Node 384,                               !- DX Cooling Coil System Outlet Node Name
  Node 384,                               !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_5-9 1spd DX AC Clg Coil 359kBtu/hr 8.5EER; !- Cooling Coil Name

Curve:Biquadratic,
  DOE Ref DX Clg Coil Cool-Cap-fT 2,      !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  -100,                                   !- Minimum Value of y {BasedOnField A3}
  100;                                    !- Maximum Value of y {BasedOnField A3}

Curve:Cubic,
  DOE Ref DX Clg Coil Cool-CAP-fFlow 2,   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  DOE Ref DX Clg Coil Cool-EIR-fT 2,      !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  -100,                                   !- Minimum Value of y {BasedOnField A3}
  100;                                    !- Maximum Value of y {BasedOnField A3}

Curve:Cubic,
  DOE Ref DX Clg Coil Cool-EIR-fFlow 2,   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  DOE Ref DX Clg Coil Cool-PLF-fPLR 2,    !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

SetpointManager:MixedAir,
  Node 384 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 377,                               !- Reference Setpoint Node Name
  Node 383,                               !- Fan Inlet Node Name
  Node 377,                               !- Fan Outlet Node Name
  Node 384;                               !- Setpoint Node or NodeList Name

Coil:Cooling:DX:SingleSpeed,
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_5-9 1spd DX AC Clg Coil 359kBtu/hr 8.5EER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.11227380033734,                       !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  Node 385,                               !- Air Inlet Node Name
  Node 384,                               !- Air Outlet Node Name
  DOE Ref DX Clg Coil Cool-Cap-fT 2,      !- Total Cooling Capacity Function of Temperature Curve Name
  DOE Ref DX Clg Coil Cool-CAP-fFlow 2,   !- Total Cooling Capacity Function of Flow Fraction Curve Name
  DOE Ref DX Clg Coil Cool-EIR-fT 2,      !- Energy Input Ratio Function of Temperature Curve Name
  DOE Ref DX Clg Coil Cool-EIR-fFlow 2,   !- Energy Input Ratio Function of Flow Fraction Curve Name
  DOE Ref DX Clg Coil Cool-PLF-fPLR 2,    !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  ,                                       !- Evaporative Condenser Air Flow Rate {m3/s}
  ,                                       !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Fuel,
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_5-9 Gas Htg Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  NaturalGas,                             !- Fuel Type
  0.8,                                    !- Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  Node 384,                               !- Air Inlet Node Name
  Node 383,                               !- Air Outlet Node Name
  Node 383,                               !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Fuel Load {W}

SetpointManager:MixedAir,
  Node 383 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 377,                               !- Reference Setpoint Node Name
  Node 383,                               !- Fan Inlet Node Name
  Node 377,                               !- Fan Outlet Node Name
  Node 383;                               !- Setpoint Node or NodeList Name

Fan:ConstantVolume,
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_5-9 Fan, !- Name
  SecondarySchool PSZ-AC Operation,       !- Availability Schedule Name
  0.58175,                                !- Fan Total Efficiency
  1110.9365386,                           !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.895,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Node 383,                               !- Air Inlet Node Name
  Node 377;                               !- Air Outlet Node Name

SetpointManager:SingleZone:Reheat,
  Setpoint Manager Single Zone Reheat 5,  !- Name
  Temperature,                            !- Control Variable
  10.0000000000001,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  Cafeteria_ZN_1_FLR_1 ZN,                !- Control Zone Name
  Node 8,                                 !- Zone Node Name
  Node 380,                               !- Zone Inlet Node Name
  Node 377;                               !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_5-9 Node 378 Supply Path, !- Name
  Node 378,                               !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 9;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 9,          !- Name
  Node 378,                               !- Inlet Node Name
  Node 380;                               !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_5-9 Return Path, !- Name
  Node 379,                               !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 9;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 9,             !- Name
  Node 379,                               !- Outlet Node Name
  Node 386;                               !- Inlet Node Name 1

AirLoopHVAC,
  Gym_ZN_1_FLR_1 ZN PSZ-AC_1-5,           !- Name
  ,                                       !- Controller List Name
  Gym_ZN_1_FLR_1 ZN PSZ-AC_1-5Availability Manager List, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  Gym_ZN_1_FLR_1 ZN PSZ-AC_1-5 Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  Node 332,                               !- Supply Side Inlet Node Name
  Node 335,                               !- Demand Side Outlet Node Name
  Gym_ZN_1_FLR_1 ZN PSZ-AC_1-5 Demand Inlet Nodes, !- Demand Side Inlet Node Names
  Gym_ZN_1_FLR_1 ZN PSZ-AC_1-5 Supply Outlet Nodes; !- Supply Side Outlet Node Names

NodeList,
  Gym_ZN_1_FLR_1 ZN PSZ-AC_1-5 Supply Outlet Nodes, !- Name
  Node 333;                               !- Node Name 1

NodeList,
  Gym_ZN_1_FLR_1 ZN PSZ-AC_1-5 Demand Inlet Nodes, !- Name
  Node 334;                               !- Node Name 1

Sizing:System,
  Gym_ZN_1_FLR_1 ZN PSZ-AC_1-5,           !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

AvailabilityManagerAssignmentList,
  Gym_ZN_1_FLR_1 ZN PSZ-AC_1-5Availability Manager List, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 5;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 5,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  SecondarySchool PSZ-AC Operation,       !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

BranchList,
  Gym_ZN_1_FLR_1 ZN PSZ-AC_1-5 Supply Branches, !- Name
  Gym_ZN_1_FLR_1 ZN PSZ-AC_1-5 Main Branch; !- Branch Name 1

Branch,
  Gym_ZN_1_FLR_1 ZN PSZ-AC_1-5 Main Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  Gym_ZN_1_FLR_1 ZN PSZ-AC_1-5 OA Sys,    !- Component Name 1
  Node 332,                               !- Component Inlet Node Name 1
  Node 341,                               !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  Gym_ZN_1_FLR_1 ZN PSZ-AC_1-5 1spd DX AC Clg Coil 1581kBtu/hr 8.2EER CoilSystem, !- Component Name 2
  Node 341,                               !- Component Inlet Node Name 2
  Node 340,                               !- Component Outlet Node Name 2
  Coil:Heating:Fuel,                      !- Component Object Type 3
  Gym_ZN_1_FLR_1 ZN PSZ-AC_1-5 Gas Htg Coil, !- Component Name 3
  Node 340,                               !- Component Inlet Node Name 3
  Node 339,                               !- Component Outlet Node Name 3
  Fan:ConstantVolume,                     !- Component Object Type 4
  Gym_ZN_1_FLR_1 ZN PSZ-AC_1-5 Fan,       !- Component Name 4
  Node 339,                               !- Component Inlet Node Name 4
  Node 333;                               !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  Gym_ZN_1_FLR_1 ZN PSZ-AC_1-5 OA Sys,    !- Name
  Gym_ZN_1_FLR_1 ZN PSZ-AC_1-5 OA Sys Controller List, !- Controller List Name
  Gym_ZN_1_FLR_1 ZN PSZ-AC_1-5 OA Sys Equipment List, !- Outdoor Air Equipment List Name
  Gym_ZN_1_FLR_1 ZN PSZ-AC_1-5 OA Sys Availability Manager List; !- Availability Manager List Name

AirLoopHVAC:ControllerList,
  Gym_ZN_1_FLR_1 ZN PSZ-AC_1-5 OA Sys Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Gym_ZN_1_FLR_1 ZN PSZ-AC_1-5 OA Sys Controller; !- Controller Name 1

Controller:OutdoorAir,
  Gym_ZN_1_FLR_1 ZN PSZ-AC_1-5 OA Sys Controller, !- Name
  Node 338,                               !- Relief Air Outlet Node Name
  Node 332,                               !- Return Air Node Name
  Node 341,                               !- Mixed Air Node Name
  Node 337,                               !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  Always On Discrete,                     !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 1,    !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  Gym_ZN_1_FLR_1 ZN PSZ-AC_1-5 OA Sys Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Gym_ZN_1_FLR_1 ZN PSZ-AC_1-5 OA Sys Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Gym_ZN_1_FLR_1 ZN PSZ-AC_1-5 OA Sys Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Node 337;                               !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Gym_ZN_1_FLR_1 ZN PSZ-AC_1-5 OA Sys Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  Gym_ZN_1_FLR_1 ZN PSZ-AC_1-5 OA Sys Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  Gym_ZN_1_FLR_1 ZN PSZ-AC_1-5 OA Sys Outdoor Air Mixer, !- Name
  Node 341,                               !- Mixed Air Node Name
  Node 337,                               !- Outdoor Air Stream Node Name
  Node 338,                               !- Relief Air Stream Node Name
  Node 332;                               !- Return Air Stream Node Name

SetpointManager:MixedAir,
  Node 341 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 333,                               !- Reference Setpoint Node Name
  Node 339,                               !- Fan Inlet Node Name
  Node 333,                               !- Fan Outlet Node Name
  Node 341;                               !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  Gym_ZN_1_FLR_1 ZN PSZ-AC_1-5 1spd DX AC Clg Coil 1581kBtu/hr 8.2EER CoilSystem, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 341,                               !- DX Cooling Coil System Inlet Node Name
  Node 340,                               !- DX Cooling Coil System Outlet Node Name
  Node 340,                               !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Gym_ZN_1_FLR_1 ZN PSZ-AC_1-5 1spd DX AC Clg Coil 1581kBtu/hr 8.2EER; !- Cooling Coil Name

Curve:Biquadratic,
  DOE Ref DX Clg Coil Cool-Cap-fT 3,      !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  -100,                                   !- Minimum Value of y {BasedOnField A3}
  100;                                    !- Maximum Value of y {BasedOnField A3}

Curve:Cubic,
  DOE Ref DX Clg Coil Cool-CAP-fFlow 3,   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  DOE Ref DX Clg Coil Cool-EIR-fT 3,      !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  -100,                                   !- Minimum Value of y {BasedOnField A3}
  100;                                    !- Maximum Value of y {BasedOnField A3}

Curve:Cubic,
  DOE Ref DX Clg Coil Cool-EIR-fFlow 3,   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  DOE Ref DX Clg Coil Cool-PLF-fPLR 3,    !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

SetpointManager:MixedAir,
  Node 340 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 333,                               !- Reference Setpoint Node Name
  Node 339,                               !- Fan Inlet Node Name
  Node 333,                               !- Fan Outlet Node Name
  Node 340;                               !- Setpoint Node or NodeList Name

Coil:Cooling:DX:SingleSpeed,
  Gym_ZN_1_FLR_1 ZN PSZ-AC_1-5 1spd DX AC Clg Coil 1581kBtu/hr 8.2EER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.78798594686823,                       !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  Node 341,                               !- Air Inlet Node Name
  Node 340,                               !- Air Outlet Node Name
  DOE Ref DX Clg Coil Cool-Cap-fT 3,      !- Total Cooling Capacity Function of Temperature Curve Name
  DOE Ref DX Clg Coil Cool-CAP-fFlow 3,   !- Total Cooling Capacity Function of Flow Fraction Curve Name
  DOE Ref DX Clg Coil Cool-EIR-fT 3,      !- Energy Input Ratio Function of Temperature Curve Name
  DOE Ref DX Clg Coil Cool-EIR-fFlow 3,   !- Energy Input Ratio Function of Flow Fraction Curve Name
  DOE Ref DX Clg Coil Cool-PLF-fPLR 3,    !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  ,                                       !- Evaporative Condenser Air Flow Rate {m3/s}
  ,                                       !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Fuel,
  Gym_ZN_1_FLR_1 ZN PSZ-AC_1-5 Gas Htg Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  NaturalGas,                             !- Fuel Type
  0.8,                                    !- Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  Node 340,                               !- Air Inlet Node Name
  Node 339,                               !- Air Outlet Node Name
  Node 339,                               !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Fuel Load {W}

SetpointManager:MixedAir,
  Node 339 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 333,                               !- Reference Setpoint Node Name
  Node 339,                               !- Fan Inlet Node Name
  Node 333,                               !- Fan Outlet Node Name
  Node 339;                               !- Setpoint Node or NodeList Name

Fan:ConstantVolume,
  Gym_ZN_1_FLR_1 ZN PSZ-AC_1-5 Fan,       !- Name
  SecondarySchool PSZ-AC Operation,       !- Availability Schedule Name
  0.6045,                                 !- Fan Total Efficiency
  1018.7736419,                           !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.93,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Node 339,                               !- Air Inlet Node Name
  Node 333;                               !- Air Outlet Node Name

SetpointManager:SingleZone:Reheat,
  Setpoint Manager Single Zone Reheat 1,  !- Name
  Temperature,                            !- Control Variable
  10.0000000000001,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  Gym_ZN_1_FLR_1 ZN,                      !- Control Zone Name
  Node 40,                                !- Zone Node Name
  Node 336,                               !- Zone Inlet Node Name
  Node 333;                               !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  Gym_ZN_1_FLR_1 ZN PSZ-AC_1-5 Node 334 Supply Path, !- Name
  Node 334,                               !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 5;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 5,          !- Name
  Node 334,                               !- Inlet Node Name
  Node 336;                               !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  Gym_ZN_1_FLR_1 ZN PSZ-AC_1-5 Return Path, !- Name
  Node 335,                               !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 5;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 5,             !- Name
  Node 335,                               !- Outlet Node Name
  Node 342;                               !- Inlet Node Name 1

AirLoopHVAC,
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_4-8,       !- Name
  ,                                       !- Controller List Name
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_4-8Availability Manager List, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_4-8 Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  Node 365,                               !- Supply Side Inlet Node Name
  Node 368,                               !- Demand Side Outlet Node Name
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_4-8 Demand Inlet Nodes, !- Demand Side Inlet Node Names
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_4-8 Supply Outlet Nodes; !- Supply Side Outlet Node Names

NodeList,
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_4-8 Supply Outlet Nodes, !- Name
  Node 366;                               !- Node Name 1

NodeList,
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_4-8 Demand Inlet Nodes, !- Name
  Node 367;                               !- Node Name 1

Sizing:System,
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_4-8,       !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

AvailabilityManagerAssignmentList,
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_4-8Availability Manager List, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 8;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 8,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  SecondarySchool PSZ-AC Operation,       !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

BranchList,
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_4-8 Supply Branches, !- Name
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_4-8 Main Branch; !- Branch Name 1

Branch,
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_4-8 Main Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_4-8 OA Sys, !- Component Name 1
  Node 365,                               !- Component Inlet Node Name 1
  Node 374,                               !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_4-8 1spd DX AC Clg Coil 68kBtu/hr 8.9EER CoilSystem, !- Component Name 2
  Node 374,                               !- Component Inlet Node Name 2
  Node 373,                               !- Component Outlet Node Name 2
  Coil:Heating:Fuel,                      !- Component Object Type 3
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_4-8 Gas Htg Coil, !- Component Name 3
  Node 373,                               !- Component Inlet Node Name 3
  Node 372,                               !- Component Outlet Node Name 3
  Fan:ConstantVolume,                     !- Component Object Type 4
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_4-8 Fan,   !- Component Name 4
  Node 372,                               !- Component Inlet Node Name 4
  Node 366;                               !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_4-8 OA Sys, !- Name
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_4-8 OA Sys Controller List, !- Controller List Name
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_4-8 OA Sys Equipment List, !- Outdoor Air Equipment List Name
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_4-8 OA Sys Availability Manager List; !- Availability Manager List Name

AirLoopHVAC:ControllerList,
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_4-8 OA Sys Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_4-8 OA Sys Controller; !- Controller Name 1

Controller:OutdoorAir,
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_4-8 OA Sys Controller, !- Name
  Node 371,                               !- Relief Air Outlet Node Name
  Node 365,                               !- Return Air Node Name
  Node 374,                               !- Mixed Air Node Name
  Node 370,                               !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  Always On Discrete,                     !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 4,    !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_4-8 OA Sys Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_4-8 OA Sys Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_4-8 OA Sys Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Node 370;                               !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_4-8 OA Sys Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_4-8 OA Sys Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_4-8 OA Sys Outdoor Air Mixer, !- Name
  Node 374,                               !- Mixed Air Node Name
  Node 370,                               !- Outdoor Air Stream Node Name
  Node 371,                               !- Relief Air Stream Node Name
  Node 365;                               !- Return Air Stream Node Name

SetpointManager:MixedAir,
  Node 374 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 366,                               !- Reference Setpoint Node Name
  Node 372,                               !- Fan Inlet Node Name
  Node 366,                               !- Fan Outlet Node Name
  Node 374;                               !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_4-8 1spd DX AC Clg Coil 68kBtu/hr 8.9EER CoilSystem, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 374,                               !- DX Cooling Coil System Inlet Node Name
  Node 373,                               !- DX Cooling Coil System Outlet Node Name
  Node 373,                               !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_4-8 1spd DX AC Clg Coil 68kBtu/hr 8.9EER; !- Cooling Coil Name

Curve:Biquadratic,
  DOE Ref DX Clg Coil Cool-Cap-fT 4,      !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  -100,                                   !- Minimum Value of y {BasedOnField A3}
  100;                                    !- Maximum Value of y {BasedOnField A3}

Curve:Cubic,
  DOE Ref DX Clg Coil Cool-CAP-fFlow 4,   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  DOE Ref DX Clg Coil Cool-EIR-fT 4,      !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  -100,                                   !- Minimum Value of y {BasedOnField A3}
  100;                                    !- Maximum Value of y {BasedOnField A3}

Curve:Cubic,
  DOE Ref DX Clg Coil Cool-EIR-fFlow 4,   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  DOE Ref DX Clg Coil Cool-PLF-fPLR 4,    !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

SetpointManager:MixedAir,
  Node 373 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 366,                               !- Reference Setpoint Node Name
  Node 372,                               !- Fan Inlet Node Name
  Node 366,                               !- Fan Outlet Node Name
  Node 373;                               !- Setpoint Node or NodeList Name

Coil:Cooling:DX:SingleSpeed,
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_4-8 1spd DX AC Clg Coil 68kBtu/hr 8.9EER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.05564952586117,                       !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  Node 374,                               !- Air Inlet Node Name
  Node 373,                               !- Air Outlet Node Name
  DOE Ref DX Clg Coil Cool-Cap-fT 4,      !- Total Cooling Capacity Function of Temperature Curve Name
  DOE Ref DX Clg Coil Cool-CAP-fFlow 4,   !- Total Cooling Capacity Function of Flow Fraction Curve Name
  DOE Ref DX Clg Coil Cool-EIR-fT 4,      !- Energy Input Ratio Function of Temperature Curve Name
  DOE Ref DX Clg Coil Cool-EIR-fFlow 4,   !- Energy Input Ratio Function of Flow Fraction Curve Name
  DOE Ref DX Clg Coil Cool-PLF-fPLR 4,    !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  ,                                       !- Evaporative Condenser Air Flow Rate {m3/s}
  ,                                       !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Fuel,
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_4-8 Gas Htg Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  NaturalGas,                             !- Fuel Type
  0.8,                                    !- Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  Node 373,                               !- Air Inlet Node Name
  Node 372,                               !- Air Outlet Node Name
  Node 372,                               !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Fuel Load {W}

SetpointManager:MixedAir,
  Node 372 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 366,                               !- Reference Setpoint Node Name
  Node 372,                               !- Fan Inlet Node Name
  Node 366,                               !- Fan Outlet Node Name
  Node 372;                               !- Setpoint Node or NodeList Name

Fan:ConstantVolume,
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_4-8 Fan,   !- Name
  SecondarySchool PSZ-AC Operation,       !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Node 372,                               !- Air Inlet Node Name
  Node 366;                               !- Air Outlet Node Name

SetpointManager:SingleZone:Reheat,
  Setpoint Manager Single Zone Reheat 4,  !- Name
  Temperature,                            !- Control Variable
  10.0000000000001,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  Kitchen_ZN_1_FLR_1 ZN,                  !- Control Zone Name
  Node 10,                                !- Zone Node Name
  Node 369,                               !- Zone Inlet Node Name
  Node 366;                               !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_4-8 Node 367 Supply Path, !- Name
  Node 367,                               !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 8;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 8,          !- Name
  Node 367,                               !- Inlet Node Name
  Node 369;                               !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_4-8 Return Path, !- Name
  Node 368,                               !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 8;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 8,             !- Name
  Node 368,                               !- Outlet Node Name
  Node 375;                               !- Inlet Node Name 1

AirLoopHVAC,
  VAV_OTHER,                              !- Name
  VAV_OTHER Controllers,                  !- Controller List Name
  VAV_OTHERAvailability Manager List,     !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  VAV_OTHER Supply Branches,              !- Branch List Name
  ,                                       !- Connector List Name
  Node 264,                               !- Supply Side Inlet Node Name
  Node 267,                               !- Demand Side Outlet Node Name
  VAV_OTHER Demand Inlet Nodes,           !- Demand Side Inlet Node Names
  VAV_OTHER Supply Outlet Nodes;          !- Supply Side Outlet Node Names

NodeList,
  VAV_OTHER Supply Outlet Nodes,          !- Name
  Node 265;                               !- Node Name 1

NodeList,
  VAV_OTHER Demand Inlet Nodes,           !- Name
  Node 266;                               !- Node Name 1

Sizing:System,
  VAV_OTHER,                              !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.00000000000006,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  12.8,                                   !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

AirLoopHVAC:ControllerList,
  VAV_OTHER Controllers,                  !- Name
  Controller:WaterCoil,                   !- Controller Object Type 1
  VAV_OTHER Clg Coil Controller,          !- Controller Name 1
  Controller:WaterCoil,                   !- Controller Object Type 2
  VAV_OTHER Main Htg Coil Controller;     !- Controller Name 2

Controller:WaterCoil,
  VAV_OTHER Clg Coil Controller,          !- Name
  Temperature,                            !- Control Variable
  Reverse,                                !- Action
  Flow,                                   !- Actuator Variable
  Node 272,                               !- Sensor Node Name
  Node 273,                               !- Actuator Node Name
  Autosize,                               !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  VAV_OTHER Main Htg Coil Controller,     !- Name
  Temperature,                            !- Control Variable
  Normal,                                 !- Action
  Flow,                                   !- Actuator Variable
  Node 269,                               !- Sensor Node Name
  Node 270,                               !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

AvailabilityManagerAssignmentList,
  VAV_OTHERAvailability Manager List,     !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 4;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 4,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  SecondarySchool VAV Operation,          !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

BranchList,
  VAV_OTHER Supply Branches,              !- Name
  VAV_OTHER Main Branch;                  !- Branch Name 1

Branch,
  VAV_OTHER Main Branch,                  !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  VAV_OTHER OA Sys,                       !- Component Name 1
  Node 264,                               !- Component Inlet Node Name 1
  Node 277,                               !- Component Outlet Node Name 1
  Coil:Cooling:Water,                     !- Component Object Type 2
  VAV_OTHER Clg Coil,                     !- Component Name 2
  Node 277,                               !- Component Inlet Node Name 2
  Node 272,                               !- Component Outlet Node Name 2
  Coil:Heating:Water,                     !- Component Object Type 3
  VAV_OTHER Main Htg Coil,                !- Component Name 3
  Node 272,                               !- Component Inlet Node Name 3
  Node 269,                               !- Component Outlet Node Name 3
  Fan:VariableVolume,                     !- Component Object Type 4
  VAV_OTHER Fan,                          !- Component Name 4
  Node 269,                               !- Component Inlet Node Name 4
  Node 265;                               !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  VAV_OTHER OA Sys,                       !- Name
  VAV_OTHER OA Sys Controller List,       !- Controller List Name
  VAV_OTHER OA Sys Equipment List,        !- Outdoor Air Equipment List Name
  VAV_OTHER OA Sys Availability Manager List; !- Availability Manager List Name

AirLoopHVAC:ControllerList,
  VAV_OTHER OA Sys Controller List,       !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  VAV_OTHER OA Controller;                !- Controller Name 1

Controller:OutdoorAir,
  VAV_OTHER OA Controller,                !- Name
  Node 276,                               !- Relief Air Outlet Node Name
  Node 264,                               !- Return Air Node Name
  Node 277,                               !- Mixed Air Node Name
  Node 275,                               !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  Always On Discrete,                     !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  VAV_OTHER Vent Controller,              !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  VAV_OTHER OA Sys Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  VAV_OTHER OA Sys Availability Manager;  !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  VAV_OTHER OA Sys Availability Manager,  !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Node 275;                               !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  VAV_OTHER OA Sys Equipment List,        !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  VAV_OTHER OA Sys Outdoor Air Mixer;     !- Component Name 1

OutdoorAir:Mixer,
  VAV_OTHER OA Sys Outdoor Air Mixer,     !- Name
  Node 277,                               !- Mixed Air Node Name
  Node 275,                               !- Outdoor Air Stream Node Name
  Node 276,                               !- Relief Air Stream Node Name
  Node 264;                               !- Return Air Stream Node Name

SetpointManager:MixedAir,
  Node 277 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 265,                               !- Reference Setpoint Node Name
  Node 269,                               !- Fan Inlet Node Name
  Node 265,                               !- Fan Outlet Node Name
  Node 277;                               !- Setpoint Node or NodeList Name

Coil:Cooling:Water,
  VAV_OTHER Clg Coil,                     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Node 273,                               !- Water Inlet Node Name
  Node 274,                               !- Water Outlet Node Name
  Node 277,                               !- Air Inlet Node Name
  Node 272,                               !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

SetpointManager:MixedAir,
  Node 272 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 265,                               !- Reference Setpoint Node Name
  Node 269,                               !- Fan Inlet Node Name
  Node 265,                               !- Fan Outlet Node Name
  Node 272;                               !- Setpoint Node or NodeList Name

Coil:Heating:Water,
  VAV_OTHER Main Htg Coil,                !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 270,                               !- Water Inlet Node Name
  Node 271,                               !- Water Outlet Node Name
  Node 272,                               !- Air Inlet Node Name
  Node 269,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.00000000000006,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.8,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

SetpointManager:MixedAir,
  Node 269 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 265,                               !- Reference Setpoint Node Name
  Node 269,                               !- Fan Inlet Node Name
  Node 265,                               !- Fan Outlet Node Name
  Node 269;                               !- Setpoint Node or NodeList Name

Fan:VariableVolume,
  VAV_OTHER Fan,                          !- Name
  SecondarySchool VAV Operation,          !- Availability Schedule Name
  0.6045,                                 !- Fan Total Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.7,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.93,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.1631,                                 !- Fan Power Coefficient 1
  1.5901,                                 !- Fan Power Coefficient 2
  -0.8817,                                !- Fan Power Coefficient 3
  0.1281,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  Node 269,                               !- Air Inlet Node Name
  Node 265;                               !- Air Outlet Node Name

SetpointManager:Scheduled,
  11 Zone VAV supply air setpoint manager, !- Name
  Temperature,                            !- Control Variable
  Supply Air Temp - 55.04F 3,             !- Schedule Name
  Node 265;                               !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  VAV_OTHER Node 266 Supply Path,         !- Name
  Node 266,                               !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 4;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 4,          !- Name
  Node 266,                               !- Inlet Node Name
  Node 281,                               !- Outlet Node Name 1
  Node 286,                               !- Outlet Node Name 2
  Node 291,                               !- Outlet Node Name 3
  Node 296,                               !- Outlet Node Name 4
  Node 301,                               !- Outlet Node Name 5
  Node 306,                               !- Outlet Node Name 6
  Node 311,                               !- Outlet Node Name 7
  Node 316,                               !- Outlet Node Name 8
  Node 321,                               !- Outlet Node Name 9
  Node 326,                               !- Outlet Node Name 10
  Node 331;                               !- Outlet Node Name 11

AirLoopHVAC:ReturnPath,
  VAV_OTHER Return Path,                  !- Name
  Node 267,                               !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 4;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 4,             !- Name
  Node 267,                               !- Outlet Node Name
  Node 280,                               !- Inlet Node Name 1
  Node 285,                               !- Inlet Node Name 2
  Node 290,                               !- Inlet Node Name 3
  Node 295,                               !- Inlet Node Name 4
  Node 300,                               !- Inlet Node Name 5
  Node 305,                               !- Inlet Node Name 6
  Node 310,                               !- Inlet Node Name 7
  Node 315,                               !- Inlet Node Name 8
  Node 320,                               !- Inlet Node Name 9
  Node 325,                               !- Inlet Node Name 10
  Node 330;                               !- Inlet Node Name 11

AirLoopHVAC,
  VAV_POD_1,                              !- Name
  VAV_POD_1 Controllers,                  !- Controller List Name
  VAV_POD_1Availability Manager List,     !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  VAV_POD_1 Supply Branches,              !- Branch List Name
  ,                                       !- Connector List Name
  Node 75,                                !- Supply Side Inlet Node Name
  Node 78,                                !- Demand Side Outlet Node Name
  VAV_POD_1 Demand Inlet Nodes,           !- Demand Side Inlet Node Names
  VAV_POD_1 Supply Outlet Nodes;          !- Supply Side Outlet Node Names

NodeList,
  VAV_POD_1 Supply Outlet Nodes,          !- Name
  Node 76;                                !- Node Name 1

NodeList,
  VAV_POD_1 Demand Inlet Nodes,           !- Name
  Node 77;                                !- Node Name 1

Sizing:System,
  VAV_POD_1,                              !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.00000000000006,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  12.8,                                   !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

AirLoopHVAC:ControllerList,
  VAV_POD_1 Controllers,                  !- Name
  Controller:WaterCoil,                   !- Controller Object Type 1
  VAV_POD_1 Clg Coil Controller,          !- Controller Name 1
  Controller:WaterCoil,                   !- Controller Object Type 2
  VAV_POD_1 Main Htg Coil Controller;     !- Controller Name 2

Controller:WaterCoil,
  VAV_POD_1 Clg Coil Controller,          !- Name
  Temperature,                            !- Control Variable
  Reverse,                                !- Action
  Flow,                                   !- Actuator Variable
  Node 83,                                !- Sensor Node Name
  Node 84,                                !- Actuator Node Name
  Autosize,                               !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  VAV_POD_1 Main Htg Coil Controller,     !- Name
  Temperature,                            !- Control Variable
  Normal,                                 !- Action
  Flow,                                   !- Actuator Variable
  Node 80,                                !- Sensor Node Name
  Node 81,                                !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

AvailabilityManagerAssignmentList,
  VAV_POD_1Availability Manager List,     !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 1;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 1,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  SecondarySchool VAV Operation,          !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

BranchList,
  VAV_POD_1 Supply Branches,              !- Name
  VAV_POD_1 Main Branch;                  !- Branch Name 1

Branch,
  VAV_POD_1 Main Branch,                  !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  VAV_POD_1 OA Sys,                       !- Component Name 1
  Node 75,                                !- Component Inlet Node Name 1
  Node 88,                                !- Component Outlet Node Name 1
  Coil:Cooling:Water,                     !- Component Object Type 2
  VAV_POD_1 Clg Coil,                     !- Component Name 2
  Node 88,                                !- Component Inlet Node Name 2
  Node 83,                                !- Component Outlet Node Name 2
  Coil:Heating:Water,                     !- Component Object Type 3
  VAV_POD_1 Main Htg Coil,                !- Component Name 3
  Node 83,                                !- Component Inlet Node Name 3
  Node 80,                                !- Component Outlet Node Name 3
  Fan:VariableVolume,                     !- Component Object Type 4
  VAV_POD_1 Fan,                          !- Component Name 4
  Node 80,                                !- Component Inlet Node Name 4
  Node 76;                                !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  VAV_POD_1 OA Sys,                       !- Name
  VAV_POD_1 OA Sys Controller List,       !- Controller List Name
  VAV_POD_1 OA Sys Equipment List,        !- Outdoor Air Equipment List Name
  VAV_POD_1 OA Sys Availability Manager List; !- Availability Manager List Name

AirLoopHVAC:ControllerList,
  VAV_POD_1 OA Sys Controller List,       !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  VAV_POD_1 OA Controller;                !- Controller Name 1

Controller:OutdoorAir,
  VAV_POD_1 OA Controller,                !- Name
  Node 87,                                !- Relief Air Outlet Node Name
  Node 75,                                !- Return Air Node Name
  Node 88,                                !- Mixed Air Node Name
  Node 86,                                !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  Always On Discrete,                     !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  VAV_POD_1 Vent Controller,              !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  VAV_POD_1 OA Sys Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  VAV_POD_1 OA Sys Availability Manager;  !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  VAV_POD_1 OA Sys Availability Manager,  !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Node 86;                                !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  VAV_POD_1 OA Sys Equipment List,        !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  VAV_POD_1 OA Sys Outdoor Air Mixer;     !- Component Name 1

OutdoorAir:Mixer,
  VAV_POD_1 OA Sys Outdoor Air Mixer,     !- Name
  Node 88,                                !- Mixed Air Node Name
  Node 86,                                !- Outdoor Air Stream Node Name
  Node 87,                                !- Relief Air Stream Node Name
  Node 75;                                !- Return Air Stream Node Name

SetpointManager:MixedAir,
  Node 88 OS Default SPM,                 !- Name
  Temperature,                            !- Control Variable
  Node 76,                                !- Reference Setpoint Node Name
  Node 80,                                !- Fan Inlet Node Name
  Node 76,                                !- Fan Outlet Node Name
  Node 88;                                !- Setpoint Node or NodeList Name

Coil:Cooling:Water,
  VAV_POD_1 Clg Coil,                     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Node 84,                                !- Water Inlet Node Name
  Node 85,                                !- Water Outlet Node Name
  Node 88,                                !- Air Inlet Node Name
  Node 83,                                !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

SetpointManager:MixedAir,
  Node 83 OS Default SPM,                 !- Name
  Temperature,                            !- Control Variable
  Node 76,                                !- Reference Setpoint Node Name
  Node 80,                                !- Fan Inlet Node Name
  Node 76,                                !- Fan Outlet Node Name
  Node 83;                                !- Setpoint Node or NodeList Name

Coil:Heating:Water,
  VAV_POD_1 Main Htg Coil,                !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 81,                                !- Water Inlet Node Name
  Node 82,                                !- Water Outlet Node Name
  Node 83,                                !- Air Inlet Node Name
  Node 80,                                !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.00000000000006,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.8,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

SetpointManager:MixedAir,
  Node 80 OS Default SPM,                 !- Name
  Temperature,                            !- Control Variable
  Node 76,                                !- Reference Setpoint Node Name
  Node 80,                                !- Fan Inlet Node Name
  Node 76,                                !- Fan Outlet Node Name
  Node 80;                                !- Setpoint Node or NodeList Name

Fan:VariableVolume,
  VAV_POD_1 Fan,                          !- Name
  SecondarySchool VAV Operation,          !- Availability Schedule Name
  0.6006,                                 !- Fan Total Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.7,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.924,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.1631,                                 !- Fan Power Coefficient 1
  1.5901,                                 !- Fan Power Coefficient 2
  -0.8817,                                !- Fan Power Coefficient 3
  0.1281,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  Node 80,                                !- Air Inlet Node Name
  Node 76;                                !- Air Outlet Node Name

SetpointManager:Scheduled,
  10 Zone VAV supply air setpoint manager, !- Name
  Temperature,                            !- Control Variable
  Supply Air Temp - 55.04F,               !- Schedule Name
  Node 76;                                !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  VAV_POD_1 Node 77 Supply Path,          !- Name
  Node 77,                                !- Supply Air Path Inlet Node Name
