  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 1;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 1,          !- Name
  Node 77,                                !- Inlet Node Name
  Node 92,                                !- Outlet Node Name 1
  Node 97,                                !- Outlet Node Name 2
  Node 102,                               !- Outlet Node Name 3
  Node 107,                               !- Outlet Node Name 4
  Node 112,                               !- Outlet Node Name 5
  Node 117,                               !- Outlet Node Name 6
  Node 122,                               !- Outlet Node Name 7
  Node 127,                               !- Outlet Node Name 8
  Node 132,                               !- Outlet Node Name 9
  Node 137;                               !- Outlet Node Name 10

AirLoopHVAC:ReturnPath,
  VAV_POD_1 Return Path,                  !- Name
  Node 78,                                !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 1;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 1,             !- Name
  Node 78,                                !- Outlet Node Name
  Node 91,                                !- Inlet Node Name 1
  Node 96,                                !- Inlet Node Name 2
  Node 101,                               !- Inlet Node Name 3
  Node 106,                               !- Inlet Node Name 4
  Node 111,                               !- Inlet Node Name 5
  Node 116,                               !- Inlet Node Name 6
  Node 121,                               !- Inlet Node Name 7
  Node 126,                               !- Inlet Node Name 8
  Node 131,                               !- Inlet Node Name 9
  Node 136;                               !- Inlet Node Name 10

AirLoopHVAC,
  VAV_POD_2,                              !- Name
  VAV_POD_2 Controllers,                  !- Controller List Name
  VAV_POD_2Availability Manager List,     !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  VAV_POD_2 Supply Branches,              !- Branch List Name
  ,                                       !- Connector List Name
  Node 138,                               !- Supply Side Inlet Node Name
  Node 141,                               !- Demand Side Outlet Node Name
  VAV_POD_2 Demand Inlet Nodes,           !- Demand Side Inlet Node Names
  VAV_POD_2 Supply Outlet Nodes;          !- Supply Side Outlet Node Names

NodeList,
  VAV_POD_2 Supply Outlet Nodes,          !- Name
  Node 139;                               !- Node Name 1

NodeList,
  VAV_POD_2 Demand Inlet Nodes,           !- Name
  Node 140;                               !- Node Name 1

Sizing:System,
  VAV_POD_2,                              !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.00000000000006,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  12.8,                                   !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

AirLoopHVAC:ControllerList,
  VAV_POD_2 Controllers,                  !- Name
  Controller:WaterCoil,                   !- Controller Object Type 1
  VAV_POD_2 Clg Coil Controller,          !- Controller Name 1
  Controller:WaterCoil,                   !- Controller Object Type 2
  VAV_POD_2 Main Htg Coil Controller;     !- Controller Name 2

Controller:WaterCoil,
  VAV_POD_2 Clg Coil Controller,          !- Name
  Temperature,                            !- Control Variable
  Reverse,                                !- Action
  Flow,                                   !- Actuator Variable
  Node 146,                               !- Sensor Node Name
  Node 147,                               !- Actuator Node Name
  Autosize,                               !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  VAV_POD_2 Main Htg Coil Controller,     !- Name
  Temperature,                            !- Control Variable
  Normal,                                 !- Action
  Flow,                                   !- Actuator Variable
  Node 143,                               !- Sensor Node Name
  Node 144,                               !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

AvailabilityManagerAssignmentList,
  VAV_POD_2Availability Manager List,     !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 2;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 2,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  SecondarySchool VAV Operation,          !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

BranchList,
  VAV_POD_2 Supply Branches,              !- Name
  VAV_POD_2 Main Branch;                  !- Branch Name 1

Branch,
  VAV_POD_2 Main Branch,                  !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  VAV_POD_2 OA Sys,                       !- Component Name 1
  Node 138,                               !- Component Inlet Node Name 1
  Node 151,                               !- Component Outlet Node Name 1
  Coil:Cooling:Water,                     !- Component Object Type 2
  VAV_POD_2 Clg Coil,                     !- Component Name 2
  Node 151,                               !- Component Inlet Node Name 2
  Node 146,                               !- Component Outlet Node Name 2
  Coil:Heating:Water,                     !- Component Object Type 3
  VAV_POD_2 Main Htg Coil,                !- Component Name 3
  Node 146,                               !- Component Inlet Node Name 3
  Node 143,                               !- Component Outlet Node Name 3
  Fan:VariableVolume,                     !- Component Object Type 4
  VAV_POD_2 Fan,                          !- Component Name 4
  Node 143,                               !- Component Inlet Node Name 4
  Node 139;                               !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  VAV_POD_2 OA Sys,                       !- Name
  VAV_POD_2 OA Sys Controller List,       !- Controller List Name
  VAV_POD_2 OA Sys Equipment List,        !- Outdoor Air Equipment List Name
  VAV_POD_2 OA Sys Availability Manager List; !- Availability Manager List Name

AirLoopHVAC:ControllerList,
  VAV_POD_2 OA Sys Controller List,       !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  VAV_POD_2 OA Controller;                !- Controller Name 1

Controller:OutdoorAir,
  VAV_POD_2 OA Controller,                !- Name
  Node 150,                               !- Relief Air Outlet Node Name
  Node 138,                               !- Return Air Node Name
  Node 151,                               !- Mixed Air Node Name
  Node 149,                               !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  Always On Discrete,                     !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  VAV_POD_2 Vent Controller,              !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  VAV_POD_2 OA Sys Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  VAV_POD_2 OA Sys Availability Manager;  !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  VAV_POD_2 OA Sys Availability Manager,  !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Node 149;                               !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  VAV_POD_2 OA Sys Equipment List,        !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  VAV_POD_2 OA Sys Outdoor Air Mixer;     !- Component Name 1

OutdoorAir:Mixer,
  VAV_POD_2 OA Sys Outdoor Air Mixer,     !- Name
  Node 151,                               !- Mixed Air Node Name
  Node 149,                               !- Outdoor Air Stream Node Name
  Node 150,                               !- Relief Air Stream Node Name
  Node 138;                               !- Return Air Stream Node Name

SetpointManager:MixedAir,
  Node 151 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 139,                               !- Reference Setpoint Node Name
  Node 143,                               !- Fan Inlet Node Name
  Node 139,                               !- Fan Outlet Node Name
  Node 151;                               !- Setpoint Node or NodeList Name

Coil:Cooling:Water,
  VAV_POD_2 Clg Coil,                     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Node 147,                               !- Water Inlet Node Name
  Node 148,                               !- Water Outlet Node Name
  Node 151,                               !- Air Inlet Node Name
  Node 146,                               !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

SetpointManager:MixedAir,
  Node 146 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 139,                               !- Reference Setpoint Node Name
  Node 143,                               !- Fan Inlet Node Name
  Node 139,                               !- Fan Outlet Node Name
  Node 146;                               !- Setpoint Node or NodeList Name

Coil:Heating:Water,
  VAV_POD_2 Main Htg Coil,                !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 144,                               !- Water Inlet Node Name
  Node 145,                               !- Water Outlet Node Name
  Node 146,                               !- Air Inlet Node Name
  Node 143,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.00000000000006,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.8,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

SetpointManager:MixedAir,
  Node 143 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 139,                               !- Reference Setpoint Node Name
  Node 143,                               !- Fan Inlet Node Name
  Node 139,                               !- Fan Outlet Node Name
  Node 143;                               !- Setpoint Node or NodeList Name

Fan:VariableVolume,
  VAV_POD_2 Fan,                          !- Name
  SecondarySchool VAV Operation,          !- Availability Schedule Name
  0.6006,                                 !- Fan Total Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.7,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.924,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.1631,                                 !- Fan Power Coefficient 1
  1.5901,                                 !- Fan Power Coefficient 2
  -0.8817,                                !- Fan Power Coefficient 3
  0.1281,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  Node 143,                               !- Air Inlet Node Name
  Node 139;                               !- Air Outlet Node Name

SetpointManager:Scheduled,
  10 Zone VAV supply air setpoint manager 1, !- Name
  Temperature,                            !- Control Variable
  Supply Air Temp - 55.04F 1,             !- Schedule Name
  Node 139;                               !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  VAV_POD_2 Node 140 Supply Path,         !- Name
  Node 140,                               !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 2;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 2,          !- Name
  Node 140,                               !- Inlet Node Name
  Node 155,                               !- Outlet Node Name 1
  Node 160,                               !- Outlet Node Name 2
  Node 165,                               !- Outlet Node Name 3
  Node 170,                               !- Outlet Node Name 4
  Node 175,                               !- Outlet Node Name 5
  Node 180,                               !- Outlet Node Name 6
  Node 185,                               !- Outlet Node Name 7
  Node 190,                               !- Outlet Node Name 8
  Node 195,                               !- Outlet Node Name 9
  Node 200;                               !- Outlet Node Name 10

AirLoopHVAC:ReturnPath,
  VAV_POD_2 Return Path,                  !- Name
  Node 141,                               !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 2;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 2,             !- Name
  Node 141,                               !- Outlet Node Name
  Node 154,                               !- Inlet Node Name 1
  Node 159,                               !- Inlet Node Name 2
  Node 164,                               !- Inlet Node Name 3
  Node 169,                               !- Inlet Node Name 4
  Node 174,                               !- Inlet Node Name 5
  Node 179,                               !- Inlet Node Name 6
  Node 184,                               !- Inlet Node Name 7
  Node 189,                               !- Inlet Node Name 8
  Node 194,                               !- Inlet Node Name 9
  Node 199;                               !- Inlet Node Name 10

AirLoopHVAC,
  VAV_POD_3,                              !- Name
  VAV_POD_3 Controllers,                  !- Controller List Name
  VAV_POD_3Availability Manager List,     !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  VAV_POD_3 Supply Branches,              !- Branch List Name
  ,                                       !- Connector List Name
  Node 201,                               !- Supply Side Inlet Node Name
  Node 204,                               !- Demand Side Outlet Node Name
  VAV_POD_3 Demand Inlet Nodes,           !- Demand Side Inlet Node Names
  VAV_POD_3 Supply Outlet Nodes;          !- Supply Side Outlet Node Names

NodeList,
  VAV_POD_3 Supply Outlet Nodes,          !- Name
  Node 202;                               !- Node Name 1

NodeList,
  VAV_POD_3 Demand Inlet Nodes,           !- Name
  Node 203;                               !- Node Name 1

Sizing:System,
  VAV_POD_3,                              !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.00000000000006,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  12.8,                                   !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

AirLoopHVAC:ControllerList,
  VAV_POD_3 Controllers,                  !- Name
  Controller:WaterCoil,                   !- Controller Object Type 1
  VAV_POD_3 Clg Coil Controller,          !- Controller Name 1
  Controller:WaterCoil,                   !- Controller Object Type 2
  VAV_POD_3 Main Htg Coil Controller;     !- Controller Name 2

Controller:WaterCoil,
  VAV_POD_3 Clg Coil Controller,          !- Name
  Temperature,                            !- Control Variable
  Reverse,                                !- Action
  Flow,                                   !- Actuator Variable
  Node 209,                               !- Sensor Node Name
  Node 210,                               !- Actuator Node Name
  Autosize,                               !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  VAV_POD_3 Main Htg Coil Controller,     !- Name
  Temperature,                            !- Control Variable
  Normal,                                 !- Action
  Flow,                                   !- Actuator Variable
  Node 206,                               !- Sensor Node Name
  Node 207,                               !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

AvailabilityManagerAssignmentList,
  VAV_POD_3Availability Manager List,     !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 3;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 3,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  SecondarySchool VAV Operation,          !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

BranchList,
  VAV_POD_3 Supply Branches,              !- Name
  VAV_POD_3 Main Branch;                  !- Branch Name 1

Branch,
  VAV_POD_3 Main Branch,                  !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  VAV_POD_3 OA Sys,                       !- Component Name 1
  Node 201,                               !- Component Inlet Node Name 1
  Node 214,                               !- Component Outlet Node Name 1
  Coil:Cooling:Water,                     !- Component Object Type 2
  VAV_POD_3 Clg Coil,                     !- Component Name 2
  Node 214,                               !- Component Inlet Node Name 2
  Node 209,                               !- Component Outlet Node Name 2
  Coil:Heating:Water,                     !- Component Object Type 3
  VAV_POD_3 Main Htg Coil,                !- Component Name 3
  Node 209,                               !- Component Inlet Node Name 3
  Node 206,                               !- Component Outlet Node Name 3
  Fan:VariableVolume,                     !- Component Object Type 4
  VAV_POD_3 Fan,                          !- Component Name 4
  Node 206,                               !- Component Inlet Node Name 4
  Node 202;                               !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  VAV_POD_3 OA Sys,                       !- Name
  VAV_POD_3 OA Sys Controller List,       !- Controller List Name
  VAV_POD_3 OA Sys Equipment List,        !- Outdoor Air Equipment List Name
  VAV_POD_3 OA Sys Availability Manager List; !- Availability Manager List Name

AirLoopHVAC:ControllerList,
  VAV_POD_3 OA Sys Controller List,       !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  VAV_POD_3 OA Controller;                !- Controller Name 1

Controller:OutdoorAir,
  VAV_POD_3 OA Controller,                !- Name
  Node 213,                               !- Relief Air Outlet Node Name
  Node 201,                               !- Return Air Node Name
  Node 214,                               !- Mixed Air Node Name
  Node 212,                               !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  Always On Discrete,                     !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  VAV_POD_3 Vent Controller,              !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  VAV_POD_3 OA Sys Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  VAV_POD_3 OA Sys Availability Manager;  !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  VAV_POD_3 OA Sys Availability Manager,  !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Node 212;                               !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  VAV_POD_3 OA Sys Equipment List,        !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  VAV_POD_3 OA Sys Outdoor Air Mixer;     !- Component Name 1

OutdoorAir:Mixer,
  VAV_POD_3 OA Sys Outdoor Air Mixer,     !- Name
  Node 214,                               !- Mixed Air Node Name
  Node 212,                               !- Outdoor Air Stream Node Name
  Node 213,                               !- Relief Air Stream Node Name
  Node 201;                               !- Return Air Stream Node Name

SetpointManager:MixedAir,
  Node 214 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 202,                               !- Reference Setpoint Node Name
  Node 206,                               !- Fan Inlet Node Name
  Node 202,                               !- Fan Outlet Node Name
  Node 214;                               !- Setpoint Node or NodeList Name

Coil:Cooling:Water,
  VAV_POD_3 Clg Coil,                     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Node 210,                               !- Water Inlet Node Name
  Node 211,                               !- Water Outlet Node Name
  Node 214,                               !- Air Inlet Node Name
  Node 209,                               !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

SetpointManager:MixedAir,
  Node 209 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 202,                               !- Reference Setpoint Node Name
  Node 206,                               !- Fan Inlet Node Name
  Node 202,                               !- Fan Outlet Node Name
  Node 209;                               !- Setpoint Node or NodeList Name

Coil:Heating:Water,
  VAV_POD_3 Main Htg Coil,                !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 207,                               !- Water Inlet Node Name
  Node 208,                               !- Water Outlet Node Name
  Node 209,                               !- Air Inlet Node Name
  Node 206,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.00000000000006,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.8,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

SetpointManager:MixedAir,
  Node 206 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 202,                               !- Reference Setpoint Node Name
  Node 206,                               !- Fan Inlet Node Name
  Node 202,                               !- Fan Outlet Node Name
  Node 206;                               !- Setpoint Node or NodeList Name

Fan:VariableVolume,
  VAV_POD_3 Fan,                          !- Name
  SecondarySchool VAV Operation,          !- Availability Schedule Name
  0.6006,                                 !- Fan Total Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.7,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.924,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.1631,                                 !- Fan Power Coefficient 1
  1.5901,                                 !- Fan Power Coefficient 2
  -0.8817,                                !- Fan Power Coefficient 3
  0.1281,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  Node 206,                               !- Air Inlet Node Name
  Node 202;                               !- Air Outlet Node Name

SetpointManager:Scheduled,
  10 Zone VAV supply air setpoint manager 2, !- Name
  Temperature,                            !- Control Variable
  Supply Air Temp - 55.04F 2,             !- Schedule Name
  Node 202;                               !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  VAV_POD_3 Node 203 Supply Path,         !- Name
  Node 203,                               !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 3;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 3,          !- Name
  Node 203,                               !- Inlet Node Name
  Node 218,                               !- Outlet Node Name 1
  Node 223,                               !- Outlet Node Name 2
  Node 228,                               !- Outlet Node Name 3
  Node 233,                               !- Outlet Node Name 4
  Node 238,                               !- Outlet Node Name 5
  Node 243,                               !- Outlet Node Name 6
  Node 248,                               !- Outlet Node Name 7
  Node 253,                               !- Outlet Node Name 8
  Node 258,                               !- Outlet Node Name 9
  Node 263;                               !- Outlet Node Name 10

AirLoopHVAC:ReturnPath,
  VAV_POD_3 Return Path,                  !- Name
  Node 204,                               !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 3;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 3,             !- Name
  Node 204,                               !- Outlet Node Name
  Node 217,                               !- Inlet Node Name 1
  Node 222,                               !- Inlet Node Name 2
  Node 227,                               !- Inlet Node Name 3
  Node 232,                               !- Inlet Node Name 4
  Node 237,                               !- Inlet Node Name 5
  Node 242,                               !- Inlet Node Name 6
  Node 247,                               !- Inlet Node Name 7
  Node 252,                               !- Inlet Node Name 8
  Node 257,                               !- Inlet Node Name 9
  Node 262;                               !- Inlet Node Name 10

PlantLoop,
  Chilled Water Loop,                     !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  Chilled Water Loop Operation Schemes,   !- Plant Equipment Operation Scheme Name
  Node 62,                                !- Loop Temperature Setpoint Node Name
  98,                                     !- Maximum Loop Temperature {C}
  1,                                      !- Minimum Loop Temperature {C}
  Autosize,                               !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  Node 61,                                !- Plant Side Inlet Node Name
  Node 62,                                !- Plant Side Outlet Node Name
  Chilled Water Loop Supply Branches,     !- Plant Side Branch List Name
  Chilled Water Loop Supply Connector List, !- Plant Side Connector List Name
  Node 64,                                !- Demand Side Inlet Node Name
  Node 65,                                !- Demand Side Outlet Node Name
  Chilled Water Loop Demand Branches,     !- Demand Side Branch List Name
  Chilled Water Loop Demand Connector List, !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  ;                                       !- Common Pipe Simulation

Sizing:Plant,
  Chilled Water Loop,                     !- Plant or Condenser Loop Name
  Cooling,                                !- Loop Type
  6.66666666666669,                       !- Design Loop Exit Temperature {C}
  5.61111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  Chilled Water Loop Supply Branches,     !- Name
  Chilled Water Loop Supply Inlet Branch, !- Branch Name 1
  Chilled Water Loop Supply Branch 1,     !- Branch Name 2
  Chilled Water Loop Supply Branch 2,     !- Branch Name 3
  Chilled Water Loop Supply Outlet Branch; !- Branch Name 4

ConnectorList,
  Chilled Water Loop Supply Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Chilled Water Loop Supply Splitter,     !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Chilled Water Loop Supply Mixer;        !- Connector Name 2

Connector:Splitter,
  Chilled Water Loop Supply Splitter,     !- Name
  Chilled Water Loop Supply Inlet Branch, !- Inlet Branch Name
  Chilled Water Loop Supply Branch 1,     !- Outlet Branch Name 1
  Chilled Water Loop Supply Branch 2;     !- Outlet Branch Name 2

Connector:Mixer,
  Chilled Water Loop Supply Mixer,        !- Name
  Chilled Water Loop Supply Outlet Branch, !- Outlet Branch Name
  Chilled Water Loop Supply Branch 1,     !- Inlet Branch Name 1
  Chilled Water Loop Supply Branch 2;     !- Inlet Branch Name 2

Branch,
  Chilled Water Loop Supply Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:VariableSpeed,                     !- Component Object Type 1
  Chilled Water Loop Pump,                !- Component Name 1
  Node 61,                                !- Component Inlet Node Name 1
  Node 67;                                !- Component Outlet Node Name 1

Pump:VariableSpeed,
  Chilled Water Loop Pump,                !- Name
  Node 61,                                !- Inlet Node Name
  Node 67,                                !- Outlet Node Name
  Autosize,                               !- Design Maximum Flow Rate {m3/s}
  179344.0152,                            !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  0.924,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Design Minimum Flow Rate {m3/s}
  Intermittent;                           !- Pump Control Type

Branch,
  Chilled Water Loop Supply Branch 1,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Chiller:Electric:EIR,                   !- Component Object Type 1
  DOE Ref 1980-2004 AirCooled WithCondenser  Chiller 0 448tons 1.4kW/ton, !- Component Name 1
  Node 63,                                !- Component Inlet Node Name 1
  Node 68;                                !- Component Outlet Node Name 1

Chiller:Electric:EIR,
  DOE Ref 1980-2004 AirCooled WithCondenser  Chiller 0 448tons 1.4kW/ton, !- Name
  Autosize,                               !- Reference Capacity {W}
  2.49964463397299,                       !- Reference COP {W/W}
  6.66666666666669,                       !- Reference Leaving Chilled Water Temperature {C}
  35.0000000000001,                       !- Reference Entering Condenser Fluid Temperature {C}
  Autosize,                               !- Reference Chilled Water Flow Rate {m3/s}
  Autosize,                               !- Reference Condenser Fluid Flow Rate {m3/s}
  ChlrAirRecipQRatio_fTchwsToadbSI,       !- Cooling Capacity Function of Temperature Curve Name
  ChlrAirRecipEIRRatio_fTchwsToadbSI,     !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  ChlrAirRecipEIRRatio_fQRatio,           !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  0.15,                                   !- Minimum Part Load Ratio
  1,                                      !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  0.25,                                   !- Minimum Unloading Ratio
  Node 63,                                !- Chilled Water Inlet Node Name
  Node 68,                                !- Chilled Water Outlet Node Name
  ,                                       !- Condenser Inlet Node Name
  ,                                       !- Condenser Outlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Condenser Fan Power Ratio {W/W}
  1,                                      !- Fraction of Compressor Electric Consumption Rejected by Condenser
  2.22222222222229,                       !- Leaving Chilled Water Lower Temperature Limit {C}
  ConstantFlow,                           !- Chiller Flow Mode
  ,                                       !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  1;                                      !- Sizing Factor

Curve:Biquadratic,
  ChlrAirRecipQRatio_fTchwsToadbSI,       !- Name
  1.12603,                                !- Coefficient1 Constant
  0.041571,                               !- Coefficient2 x
  0.000253,                               !- Coefficient3 x**2
  -0.010526,                              !- Coefficient4 y
  1e-05,                                  !- Coefficient5 y**2
  -0.000256,                              !- Coefficient6 x*y
  4.44,                                   !- Minimum Value of x {BasedOnField A2}
  12.22,                                  !- Maximum Value of x {BasedOnField A2}
  23.89,                                  !- Minimum Value of y {BasedOnField A3}
  46.11,                                  !- Maximum Value of y {BasedOnField A3}
  0.82,                                   !- Minimum Curve Output {BasedOnField A4}
  1.3;                                    !- Maximum Curve Output {BasedOnField A4}

Curve:Biquadratic,
  ChlrAirRecipEIRRatio_fTchwsToadbSI,     !- Name
  0.542784,                               !- Coefficient1 Constant
  -0.013907,                              !- Coefficient2 x
  0.000476,                               !- Coefficient3 x**2
  0.012197,                               !- Coefficient4 y
  0.000149,                               !- Coefficient5 y**2
  -0.000334,                              !- Coefficient6 x*y
  4.44,                                   !- Minimum Value of x {BasedOnField A2}
  12.22,                                  !- Maximum Value of x {BasedOnField A2}
  23.89,                                  !- Minimum Value of y {BasedOnField A3}
  46.11,                                  !- Maximum Value of y {BasedOnField A3}
  0.72,                                   !- Minimum Curve Output {BasedOnField A4}
  1.3;                                    !- Maximum Curve Output {BasedOnField A4}

Curve:Quadratic,
  ChlrAirRecipEIRRatio_fQRatio,           !- Name
  0.114437,                               !- Coefficient1 Constant
  0.545933,                               !- Coefficient2 x
  0.342299,                               !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0.11;                                   !- Minimum Curve Output {BasedOnField A3}

Branch,
  Chilled Water Loop Supply Branch 2,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 6,                       !- Component Name 1
  Node 69,                                !- Component Inlet Node Name 1
  Node 70;                                !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 6,                       !- Name
  Node 69,                                !- Inlet Node Name
  Node 70;                                !- Outlet Node Name

Branch,
  Chilled Water Loop Supply Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 8,                       !- Component Name 1
  Node 72,                                !- Component Inlet Node Name 1
  Node 62;                                !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 8,                       !- Name
  Node 72,                                !- Inlet Node Name
  Node 62;                                !- Outlet Node Name

SetpointManager:Scheduled,
  Chilled water loop setpoint manager,    !- Name
  Temperature,                            !- Control Variable
  Chilled Water Loop Temp - 44F,          !- Schedule Name
  Node 62;                                !- Setpoint Node or NodeList Name

BranchList,
  Chilled Water Loop Demand Branches,     !- Name
  Chilled Water Loop Demand Inlet Branch, !- Branch Name 1
  Chilled Water Loop Demand Branch 1,     !- Branch Name 2
  Chilled Water Loop Demand Branch 2,     !- Branch Name 3
  Chilled Water Loop Demand Branch 3,     !- Branch Name 4
  Chilled Water Loop Demand Branch 4,     !- Branch Name 5
  Chilled Water Loop Demand Branch 5,     !- Branch Name 6
  Chilled Water Loop Demand Bypass Branch, !- Branch Name 7
  Chilled Water Loop Demand Outlet Branch; !- Branch Name 8

ConnectorList,
  Chilled Water Loop Demand Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Chilled Water Loop Demand Splitter,     !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Chilled Water Loop Demand Mixer;        !- Connector Name 2

Connector:Splitter,
  Chilled Water Loop Demand Splitter,     !- Name
  Chilled Water Loop Demand Inlet Branch, !- Inlet Branch Name
  Chilled Water Loop Demand Branch 1,     !- Outlet Branch Name 1
  Chilled Water Loop Demand Branch 2,     !- Outlet Branch Name 2
  Chilled Water Loop Demand Branch 3,     !- Outlet Branch Name 3
  Chilled Water Loop Demand Branch 4,     !- Outlet Branch Name 4
  Chilled Water Loop Demand Branch 5,     !- Outlet Branch Name 5
  Chilled Water Loop Demand Bypass Branch; !- Outlet Branch Name 6

Connector:Mixer,
  Chilled Water Loop Demand Mixer,        !- Name
  Chilled Water Loop Demand Outlet Branch, !- Outlet Branch Name
  Chilled Water Loop Demand Branch 1,     !- Inlet Branch Name 1
  Chilled Water Loop Demand Branch 2,     !- Inlet Branch Name 2
  Chilled Water Loop Demand Branch 3,     !- Inlet Branch Name 3
  Chilled Water Loop Demand Branch 4,     !- Inlet Branch Name 4
  Chilled Water Loop Demand Branch 5,     !- Inlet Branch Name 5
  Chilled Water Loop Demand Bypass Branch; !- Inlet Branch Name 6

Branch,
  Chilled Water Loop Demand Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 9,                       !- Component Name 1
  Node 64,                                !- Component Inlet Node Name 1
  Node 73;                                !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 9,                       !- Name
  Node 64,                                !- Inlet Node Name
  Node 73;                                !- Outlet Node Name

Branch,
  Chilled Water Loop Demand Branch 1,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 7,                       !- Component Name 1
  Node 66,                                !- Component Inlet Node Name 1
  Node 71;                                !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 7,                       !- Name
  Node 66,                                !- Inlet Node Name
  Node 71;                                !- Outlet Node Name

Branch,
  Chilled Water Loop Demand Branch 2,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  VAV_POD_1 Clg Coil,                     !- Component Name 1
  Node 84,                                !- Component Inlet Node Name 1
  Node 85;                                !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 3,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  VAV_POD_2 Clg Coil,                     !- Component Name 1
  Node 147,                               !- Component Inlet Node Name 1
  Node 148;                               !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 4,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  VAV_POD_3 Clg Coil,                     !- Component Name 1
  Node 210,                               !- Component Inlet Node Name 1
  Node 211;                               !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 5,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  VAV_OTHER Clg Coil,                     !- Component Name 1
  Node 273,                               !- Component Inlet Node Name 1
  Node 274;                               !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Bypass Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Chilled Water Loop Demand Bypass Pipe,  !- Component Name 1
  Chilled Water Loop Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  Chilled Water Loop Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Chilled Water Loop Demand Bypass Pipe,  !- Name
  Chilled Water Loop Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  Chilled Water Loop Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  Chilled Water Loop Demand Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 10,                      !- Component Name 1
  Node 74,                                !- Component Inlet Node Name 1
  Node 65;                                !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 10,                      !- Name
  Node 74,                                !- Inlet Node Name
  Node 65;                                !- Outlet Node Name

PlantEquipmentOperationSchemes,
  Chilled Water Loop Operation Schemes,   !- Name
  PlantEquipmentOperation:CoolingLoad,    !- Control Scheme Object Type 1
  Chilled Water Loop Cooling Operation Scheme, !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:CoolingLoad,
  Chilled Water Loop Cooling Operation Scheme, !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  Chilled Water Loop Cooling Equipment List; !- Range Equipment List Name 1

PlantEquipmentList,
  Chilled Water Loop Cooling Equipment List, !- Name
  Chiller:Electric:EIR,                   !- Equipment Object Type 1
  DOE Ref 1980-2004 AirCooled WithCondenser  Chiller 0 448tons 1.4kW/ton; !- Equipment Name 1

PlantLoop,
  Hot Water Loop,                         !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  Hot Water Loop Operation Schemes,       !- Plant Equipment Operation Scheme Name
  Node 48,                                !- Loop Temperature Setpoint Node Name
  100,                                    !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  Autosize,                               !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  Node 47,                                !- Plant Side Inlet Node Name
  Node 48,                                !- Plant Side Outlet Node Name
  Hot Water Loop Supply Branches,         !- Plant Side Branch List Name
  Hot Water Loop Supply Connector List,   !- Plant Side Connector List Name
  Node 50,                                !- Demand Side Inlet Node Name
  Node 51,                                !- Demand Side Outlet Node Name
  Hot Water Loop Demand Branches,         !- Demand Side Branch List Name
  Hot Water Loop Demand Connector List,   !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  ;                                       !- Common Pipe Simulation

Sizing:Plant,
  Hot Water Loop,                         !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  11.1111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  Hot Water Loop Supply Branches,         !- Name
  Hot Water Loop Supply Inlet Branch,     !- Branch Name 1
  Hot Water Loop Supply Branch 1,         !- Branch Name 2
  Hot Water Loop Supply Branch 2,         !- Branch Name 3
  Hot Water Loop Supply Outlet Branch;    !- Branch Name 4

ConnectorList,
  Hot Water Loop Supply Connector List,   !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Hot Water Loop Supply Splitter,         !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Hot Water Loop Supply Mixer;            !- Connector Name 2

Connector:Splitter,
  Hot Water Loop Supply Splitter,         !- Name
  Hot Water Loop Supply Inlet Branch,     !- Inlet Branch Name
  Hot Water Loop Supply Branch 1,         !- Outlet Branch Name 1
  Hot Water Loop Supply Branch 2;         !- Outlet Branch Name 2

Connector:Mixer,
  Hot Water Loop Supply Mixer,            !- Name
  Hot Water Loop Supply Outlet Branch,    !- Outlet Branch Name
  Hot Water Loop Supply Branch 1,         !- Inlet Branch Name 1
  Hot Water Loop Supply Branch 2;         !- Inlet Branch Name 2

Branch,
  Hot Water Loop Supply Inlet Branch,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:VariableSpeed,                     !- Component Object Type 1
  Hot Water Loop Pump,                    !- Component Name 1
  Node 47,                                !- Component Inlet Node Name 1
  Node 53;                                !- Component Outlet Node Name 1

Pump:VariableSpeed,
  Hot Water Loop Pump,                    !- Name
  Node 47,                                !- Inlet Node Name
  Node 53,                                !- Outlet Node Name
  Autosize,                               !- Design Maximum Flow Rate {m3/s}
  179344.0152,                            !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  0.875,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Design Minimum Flow Rate {m3/s}
  Intermittent;                           !- Pump Control Type

Branch,
  Hot Water Loop Supply Branch 1,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Boiler:HotWater,                        !- Component Object Type 1
  Hot Water Loop Boiler 1665kBtu/hr 0.8 Combustion Eff, !- Component Name 1
  Node 49,                                !- Component Inlet Node Name 1
  Node 54;                                !- Component Outlet Node Name 1

Boiler:HotWater,
  Hot Water Loop Boiler 1665kBtu/hr 0.8 Combustion Eff, !- Name
  NaturalGas,                             !- Fuel Type
  Autosize,                               !- Nominal Capacity {W}
  0.793,                                  !- Nominal Thermal Efficiency
  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable
  Boiler Constant Efficiency Curve,       !- Normalized Boiler Efficiency Curve Name
  82.2222222222223,                       !- Design Water Outlet Temperature {C}
  Autosize,                               !- Design Water Flow Rate {m3/s}
  0,                                      !- Minimum Part Load Ratio
  1.2,                                    !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  Node 49,                                !- Boiler Water Inlet Node Name
  Node 54,                                !- Boiler Water Outlet Node Name
  95.0000000000001,                       !- Water Outlet Upper Temperature Limit {C}
  LeavingSetpointModulated,               !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1;                                      !- Sizing Factor

Curve:Cubic,
  Boiler Constant Efficiency Curve,       !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Branch,
  Hot Water Loop Supply Branch 2,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 1,                       !- Component Name 1
  Node 55,                                !- Component Inlet Node Name 1
  Node 56;                                !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 1,                       !- Name
  Node 55,                                !- Inlet Node Name
  Node 56;                                !- Outlet Node Name

Branch,
  Hot Water Loop Supply Outlet Branch,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 3,                       !- Component Name 1
  Node 58,                                !- Component Inlet Node Name 1
  Node 48;                                !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 3,                       !- Name
  Node 58,                                !- Inlet Node Name
  Node 48;                                !- Outlet Node Name

SetpointManager:Scheduled,
  Hot water loop setpoint manager,        !- Name
  Temperature,                            !- Control Variable
  Hot Water Loop Temp - 180F,             !- Schedule Name
  Node 48;                                !- Setpoint Node or NodeList Name

BranchList,
  Hot Water Loop Demand Branches,         !- Name
  Hot Water Loop Demand Inlet Branch,     !- Branch Name 1
  Hot Water Loop Demand Branch 1,         !- Branch Name 2
  Hot Water Loop Demand Branch 2,         !- Branch Name 3
  Hot Water Loop Demand Branch 3,         !- Branch Name 4
  Hot Water Loop Demand Branch 4,         !- Branch Name 5
  Hot Water Loop Demand Branch 5,         !- Branch Name 6
  Hot Water Loop Demand Branch 6,         !- Branch Name 7
  Hot Water Loop Demand Branch 7,         !- Branch Name 8
  Hot Water Loop Demand Branch 8,         !- Branch Name 9
  Hot Water Loop Demand Branch 9,         !- Branch Name 10
  Hot Water Loop Demand Branch 10,        !- Branch Name 11
  Hot Water Loop Demand Branch 11,        !- Branch Name 12
  Hot Water Loop Demand Branch 12,        !- Branch Name 13
  Hot Water Loop Demand Branch 13,        !- Branch Name 14
  Hot Water Loop Demand Branch 14,        !- Branch Name 15
  Hot Water Loop Demand Branch 15,        !- Branch Name 16
  Hot Water Loop Demand Branch 16,        !- Branch Name 17
  Hot Water Loop Demand Branch 17,        !- Branch Name 18
  Hot Water Loop Demand Branch 18,        !- Branch Name 19
  Hot Water Loop Demand Branch 19,        !- Branch Name 20
  Hot Water Loop Demand Branch 20,        !- Branch Name 21
  Hot Water Loop Demand Branch 21,        !- Branch Name 22
  Hot Water Loop Demand Branch 22,        !- Branch Name 23
  Hot Water Loop Demand Branch 23,        !- Branch Name 24
  Hot Water Loop Demand Branch 24,        !- Branch Name 25
  Hot Water Loop Demand Branch 25,        !- Branch Name 26
  Hot Water Loop Demand Branch 26,        !- Branch Name 27
  Hot Water Loop Demand Branch 27,        !- Branch Name 28
  Hot Water Loop Demand Branch 28,        !- Branch Name 29
  Hot Water Loop Demand Branch 29,        !- Branch Name 30
  Hot Water Loop Demand Branch 30,        !- Branch Name 31
  Hot Water Loop Demand Branch 31,        !- Branch Name 32
  Hot Water Loop Demand Branch 32,        !- Branch Name 33
  Hot Water Loop Demand Branch 33,        !- Branch Name 34
  Hot Water Loop Demand Branch 34,        !- Branch Name 35
  Hot Water Loop Demand Branch 35,        !- Branch Name 36
  Hot Water Loop Demand Branch 36,        !- Branch Name 37
  Hot Water Loop Demand Branch 37,        !- Branch Name 38
  Hot Water Loop Demand Branch 38,        !- Branch Name 39
  Hot Water Loop Demand Branch 39,        !- Branch Name 40
  Hot Water Loop Demand Branch 40,        !- Branch Name 41
  Hot Water Loop Demand Branch 41,        !- Branch Name 42
  Hot Water Loop Demand Branch 42,        !- Branch Name 43
  Hot Water Loop Demand Branch 43,        !- Branch Name 44
  Hot Water Loop Demand Branch 44,        !- Branch Name 45
  Hot Water Loop Demand Branch 45,        !- Branch Name 46
  Hot Water Loop Demand Branch 46,        !- Branch Name 47
  Hot Water Loop Demand Bypass Branch,    !- Branch Name 48
  Hot Water Loop Demand Outlet Branch;    !- Branch Name 49

ConnectorList,
  Hot Water Loop Demand Connector List,   !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Hot Water Loop Demand Splitter,         !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Hot Water Loop Demand Mixer;            !- Connector Name 2

Connector:Splitter,
  Hot Water Loop Demand Splitter,         !- Name
  Hot Water Loop Demand Inlet Branch,     !- Inlet Branch Name
  Hot Water Loop Demand Branch 1,         !- Outlet Branch Name 1
  Hot Water Loop Demand Branch 2,         !- Outlet Branch Name 2
  Hot Water Loop Demand Branch 3,         !- Outlet Branch Name 3
  Hot Water Loop Demand Branch 4,         !- Outlet Branch Name 4
  Hot Water Loop Demand Branch 5,         !- Outlet Branch Name 5
  Hot Water Loop Demand Branch 6,         !- Outlet Branch Name 6
  Hot Water Loop Demand Branch 7,         !- Outlet Branch Name 7
  Hot Water Loop Demand Branch 8,         !- Outlet Branch Name 8
  Hot Water Loop Demand Branch 9,         !- Outlet Branch Name 9
  Hot Water Loop Demand Branch 10,        !- Outlet Branch Name 10
  Hot Water Loop Demand Branch 11,        !- Outlet Branch Name 11
  Hot Water Loop Demand Branch 12,        !- Outlet Branch Name 12
  Hot Water Loop Demand Branch 13,        !- Outlet Branch Name 13
  Hot Water Loop Demand Branch 14,        !- Outlet Branch Name 14
  Hot Water Loop Demand Branch 15,        !- Outlet Branch Name 15
  Hot Water Loop Demand Branch 16,        !- Outlet Branch Name 16
  Hot Water Loop Demand Branch 17,        !- Outlet Branch Name 17
  Hot Water Loop Demand Branch 18,        !- Outlet Branch Name 18
  Hot Water Loop Demand Branch 19,        !- Outlet Branch Name 19
  Hot Water Loop Demand Branch 20,        !- Outlet Branch Name 20
  Hot Water Loop Demand Branch 21,        !- Outlet Branch Name 21
  Hot Water Loop Demand Branch 22,        !- Outlet Branch Name 22
  Hot Water Loop Demand Branch 23,        !- Outlet Branch Name 23
  Hot Water Loop Demand Branch 24,        !- Outlet Branch Name 24
  Hot Water Loop Demand Branch 25,        !- Outlet Branch Name 25
  Hot Water Loop Demand Branch 26,        !- Outlet Branch Name 26
  Hot Water Loop Demand Branch 27,        !- Outlet Branch Name 27
  Hot Water Loop Demand Branch 28,        !- Outlet Branch Name 28
  Hot Water Loop Demand Branch 29,        !- Outlet Branch Name 29
  Hot Water Loop Demand Branch 30,        !- Outlet Branch Name 30
  Hot Water Loop Demand Branch 31,        !- Outlet Branch Name 31
  Hot Water Loop Demand Branch 32,        !- Outlet Branch Name 32
  Hot Water Loop Demand Branch 33,        !- Outlet Branch Name 33
  Hot Water Loop Demand Branch 34,        !- Outlet Branch Name 34
  Hot Water Loop Demand Branch 35,        !- Outlet Branch Name 35
  Hot Water Loop Demand Branch 36,        !- Outlet Branch Name 36
  Hot Water Loop Demand Branch 37,        !- Outlet Branch Name 37
  Hot Water Loop Demand Branch 38,        !- Outlet Branch Name 38
  Hot Water Loop Demand Branch 39,        !- Outlet Branch Name 39
  Hot Water Loop Demand Branch 40,        !- Outlet Branch Name 40
  Hot Water Loop Demand Branch 41,        !- Outlet Branch Name 41
  Hot Water Loop Demand Branch 42,        !- Outlet Branch Name 42
  Hot Water Loop Demand Branch 43,        !- Outlet Branch Name 43
  Hot Water Loop Demand Branch 44,        !- Outlet Branch Name 44
  Hot Water Loop Demand Branch 45,        !- Outlet Branch Name 45
  Hot Water Loop Demand Branch 46,        !- Outlet Branch Name 46
  Hot Water Loop Demand Bypass Branch;    !- Outlet Branch Name 47

Connector:Mixer,
  Hot Water Loop Demand Mixer,            !- Name
  Hot Water Loop Demand Outlet Branch,    !- Outlet Branch Name
  Hot Water Loop Demand Branch 1,         !- Inlet Branch Name 1
  Hot Water Loop Demand Branch 2,         !- Inlet Branch Name 2
  Hot Water Loop Demand Branch 3,         !- Inlet Branch Name 3
  Hot Water Loop Demand Branch 4,         !- Inlet Branch Name 4
  Hot Water Loop Demand Branch 5,         !- Inlet Branch Name 5
  Hot Water Loop Demand Branch 6,         !- Inlet Branch Name 6
  Hot Water Loop Demand Branch 7,         !- Inlet Branch Name 7
  Hot Water Loop Demand Branch 8,         !- Inlet Branch Name 8
  Hot Water Loop Demand Branch 9,         !- Inlet Branch Name 9
  Hot Water Loop Demand Branch 10,        !- Inlet Branch Name 10
  Hot Water Loop Demand Branch 11,        !- Inlet Branch Name 11
  Hot Water Loop Demand Branch 12,        !- Inlet Branch Name 12
  Hot Water Loop Demand Branch 13,        !- Inlet Branch Name 13
  Hot Water Loop Demand Branch 14,        !- Inlet Branch Name 14
  Hot Water Loop Demand Branch 15,        !- Inlet Branch Name 15
  Hot Water Loop Demand Branch 16,        !- Inlet Branch Name 16
  Hot Water Loop Demand Branch 17,        !- Inlet Branch Name 17
  Hot Water Loop Demand Branch 18,        !- Inlet Branch Name 18
  Hot Water Loop Demand Branch 19,        !- Inlet Branch Name 19
  Hot Water Loop Demand Branch 20,        !- Inlet Branch Name 20
  Hot Water Loop Demand Branch 21,        !- Inlet Branch Name 21
  Hot Water Loop Demand Branch 22,        !- Inlet Branch Name 22
  Hot Water Loop Demand Branch 23,        !- Inlet Branch Name 23
  Hot Water Loop Demand Branch 24,        !- Inlet Branch Name 24
  Hot Water Loop Demand Branch 25,        !- Inlet Branch Name 25
  Hot Water Loop Demand Branch 26,        !- Inlet Branch Name 26
  Hot Water Loop Demand Branch 27,        !- Inlet Branch Name 27
  Hot Water Loop Demand Branch 28,        !- Inlet Branch Name 28
  Hot Water Loop Demand Branch 29,        !- Inlet Branch Name 29
  Hot Water Loop Demand Branch 30,        !- Inlet Branch Name 30
  Hot Water Loop Demand Branch 31,        !- Inlet Branch Name 31
  Hot Water Loop Demand Branch 32,        !- Inlet Branch Name 32
  Hot Water Loop Demand Branch 33,        !- Inlet Branch Name 33
  Hot Water Loop Demand Branch 34,        !- Inlet Branch Name 34
  Hot Water Loop Demand Branch 35,        !- Inlet Branch Name 35
  Hot Water Loop Demand Branch 36,        !- Inlet Branch Name 36
  Hot Water Loop Demand Branch 37,        !- Inlet Branch Name 37
  Hot Water Loop Demand Branch 38,        !- Inlet Branch Name 38
  Hot Water Loop Demand Branch 39,        !- Inlet Branch Name 39
  Hot Water Loop Demand Branch 40,        !- Inlet Branch Name 40
  Hot Water Loop Demand Branch 41,        !- Inlet Branch Name 41
  Hot Water Loop Demand Branch 42,        !- Inlet Branch Name 42
  Hot Water Loop Demand Branch 43,        !- Inlet Branch Name 43
  Hot Water Loop Demand Branch 44,        !- Inlet Branch Name 44
  Hot Water Loop Demand Branch 45,        !- Inlet Branch Name 45
  Hot Water Loop Demand Branch 46,        !- Inlet Branch Name 46
  Hot Water Loop Demand Bypass Branch;    !- Inlet Branch Name 47

Branch,
  Hot Water Loop Demand Inlet Branch,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 4,                       !- Component Name 1
  Node 50,                                !- Component Inlet Node Name 1
  Node 59;                                !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 4,                       !- Name
  Node 50,                                !- Inlet Node Name
  Node 59;                                !- Outlet Node Name

Branch,
  Hot Water Loop Demand Branch 1,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 2,                       !- Component Name 1
  Node 52,                                !- Component Inlet Node Name 1
  Node 57;                                !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 2,                       !- Name
  Node 52,                                !- Inlet Node Name
  Node 57;                                !- Outlet Node Name

Branch,
  Hot Water Loop Demand Branch 2,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  VAV_POD_1 Main Htg Coil,                !- Component Name 1
  Node 81,                                !- Component Inlet Node Name 1
  Node 82;                                !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 3,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Corner_Class_1_Pod_1_ZN_1_FLR_1 ZN Rht Coil, !- Component Name 1
  Node 89,                                !- Component Inlet Node Name 1
  Node 90;                                !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 4,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Corner_Class_1_Pod_1_ZN_1_FLR_2 ZN Rht Coil, !- Component Name 1
  Node 93,                                !- Component Inlet Node Name 1
  Node 94;                                !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 5,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Mult_Class_1_Pod_1_ZN_1_FLR_1 ZN Rht Coil, !- Component Name 1
  Node 98,                                !- Component Inlet Node Name 1
  Node 99;                                !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 6,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Mult_Class_1_Pod_1_ZN_1_FLR_2 ZN Rht Coil, !- Component Name 1
  Node 103,                               !- Component Inlet Node Name 1
  Node 104;                               !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 7,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Corridor_Pod_1_ZN_1_FLR_1 ZN Rht Coil,  !- Component Name 1
  Node 108,                               !- Component Inlet Node Name 1
  Node 109;                               !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 8,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Corridor_Pod_1_ZN_1_FLR_2 ZN Rht Coil,  !- Component Name 1
  Node 113,                               !- Component Inlet Node Name 1
  Node 114;                               !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 9,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Corner_Class_2_Pod_1_ZN_1_FLR_1 ZN Rht Coil, !- Component Name 1
  Node 118,                               !- Component Inlet Node Name 1
  Node 119;                               !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 10,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Corner_Class_2_Pod_1_ZN_1_FLR_2 ZN Rht Coil, !- Component Name 1
  Node 123,                               !- Component Inlet Node Name 1
  Node 124;                               !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 11,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Mult_Class_2_Pod_1_ZN_1_FLR_1 ZN Rht Coil, !- Component Name 1
  Node 128,                               !- Component Inlet Node Name 1
  Node 129;                               !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 12,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Mult_Class_2_Pod_1_ZN_1_FLR_2 ZN Rht Coil, !- Component Name 1
  Node 133,                               !- Component Inlet Node Name 1
  Node 134;                               !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 13,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  VAV_POD_2 Main Htg Coil,                !- Component Name 1
  Node 144,                               !- Component Inlet Node Name 1
  Node 145;                               !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 14,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Corner_Class_1_Pod_2_ZN_1_FLR_1 ZN Rht Coil, !- Component Name 1
  Node 152,                               !- Component Inlet Node Name 1
  Node 153;                               !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 15,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Corner_Class_1_Pod_2_ZN_1_FLR_2 ZN Rht Coil, !- Component Name 1
  Node 156,                               !- Component Inlet Node Name 1
  Node 157;                               !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 16,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Mult_Class_1_Pod_2_ZN_1_FLR_1 ZN Rht Coil, !- Component Name 1
  Node 161,                               !- Component Inlet Node Name 1
  Node 162;                               !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 17,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Mult_Class_1_Pod_2_ZN_1_FLR_2 ZN Rht Coil, !- Component Name 1
  Node 166,                               !- Component Inlet Node Name 1
  Node 167;                               !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 18,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Corridor_Pod_2_ZN_1_FLR_1 ZN Rht Coil,  !- Component Name 1
  Node 171,                               !- Component Inlet Node Name 1
  Node 172;                               !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 19,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Corridor_Pod_2_ZN_1_FLR_2 ZN Rht Coil,  !- Component Name 1
  Node 176,                               !- Component Inlet Node Name 1
  Node 177;                               !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 20,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Corner_Class_2_Pod_2_ZN_1_FLR_1 ZN Rht Coil, !- Component Name 1
  Node 181,                               !- Component Inlet Node Name 1
  Node 182;                               !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 21,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Corner_Class_2_Pod_2_ZN_1_FLR_2 ZN Rht Coil, !- Component Name 1
  Node 186,                               !- Component Inlet Node Name 1
  Node 187;                               !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 22,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Mult_Class_2_Pod_2_ZN_1_FLR_1 ZN Rht Coil, !- Component Name 1
  Node 191,                               !- Component Inlet Node Name 1
  Node 192;                               !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 23,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Mult_Class_2_Pod_2_ZN_1_FLR_2 ZN Rht Coil, !- Component Name 1
  Node 196,                               !- Component Inlet Node Name 1
  Node 197;                               !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 24,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  VAV_POD_3 Main Htg Coil,                !- Component Name 1
  Node 207,                               !- Component Inlet Node Name 1
  Node 208;                               !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 25,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Corner_Class_1_Pod_3_ZN_1_FLR_1 ZN Rht Coil, !- Component Name 1
  Node 215,                               !- Component Inlet Node Name 1
  Node 216;                               !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 26,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Corner_Class_1_Pod_3_ZN_1_FLR_2 ZN Rht Coil, !- Component Name 1
  Node 219,                               !- Component Inlet Node Name 1
  Node 220;                               !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 27,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Mult_Class_1_Pod_3_ZN_1_FLR_1 ZN Rht Coil, !- Component Name 1
  Node 224,                               !- Component Inlet Node Name 1
  Node 225;                               !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 28,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Mult_Class_1_Pod_3_ZN_1_FLR_2 ZN Rht Coil, !- Component Name 1
  Node 229,                               !- Component Inlet Node Name 1
  Node 230;                               !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 29,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Corridor_Pod_3_ZN_1_FLR_1 ZN Rht Coil,  !- Component Name 1
  Node 234,                               !- Component Inlet Node Name 1
  Node 235;                               !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 30,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Corridor_Pod_3_ZN_1_FLR_2 ZN Rht Coil,  !- Component Name 1
  Node 239,                               !- Component Inlet Node Name 1
  Node 240;                               !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 31,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Corner_Class_2_Pod_3_ZN_1_FLR_1 ZN Rht Coil, !- Component Name 1
  Node 244,                               !- Component Inlet Node Name 1
  Node 245;                               !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 32,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Corner_Class_2_Pod_3_ZN_1_FLR_2 ZN Rht Coil, !- Component Name 1
  Node 249,                               !- Component Inlet Node Name 1
  Node 250;                               !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 33,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Mult_Class_2_Pod_3_ZN_1_FLR_1 ZN Rht Coil, !- Component Name 1
  Node 254,                               !- Component Inlet Node Name 1
  Node 255;                               !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 34,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Mult_Class_2_Pod_3_ZN_1_FLR_2 ZN Rht Coil, !- Component Name 1
  Node 259,                               !- Component Inlet Node Name 1
  Node 260;                               !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 35,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  VAV_OTHER Main Htg Coil,                !- Component Name 1
  Node 270,                               !- Component Inlet Node Name 1
  Node 271;                               !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 36,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Main_Corridor_ZN_1_FLR_1 ZN Rht Coil,   !- Component Name 1
  Node 278,                               !- Component Inlet Node Name 1
  Node 279;                               !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 37,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Main_Corridor_ZN_1_FLR_2 ZN Rht Coil,   !- Component Name 1
  Node 282,                               !- Component Inlet Node Name 1
  Node 283;                               !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 38,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Lobby_ZN_1_FLR_1 ZN Rht Coil,           !- Component Name 1
  Node 287,                               !- Component Inlet Node Name 1
  Node 288;                               !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 39,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Lobby_ZN_1_FLR_2 ZN Rht Coil,           !- Component Name 1
  Node 292,                               !- Component Inlet Node Name 1
  Node 293;                               !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 40,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Bathrooms_ZN_1_FLR_1 ZN Rht Coil,       !- Component Name 1
  Node 297,                               !- Component Inlet Node Name 1
  Node 298;                               !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 41,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Bathrooms_ZN_1_FLR_2 ZN Rht Coil,       !- Component Name 1
  Node 302,                               !- Component Inlet Node Name 1
  Node 303;                               !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 42,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Offices_ZN_1_FLR_1 ZN Rht Coil,         !- Component Name 1
  Node 307,                               !- Component Inlet Node Name 1
  Node 308;                               !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 43,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Offices_ZN_1_FLR_2 ZN Rht Coil,         !- Component Name 1
  Node 312,                               !- Component Inlet Node Name 1
  Node 313;                               !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 44,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN Rht Coil, !- Component Name 1
  Node 317,                               !- Component Inlet Node Name 1
  Node 318;                               !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 45,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Mech_ZN_1_FLR_1 ZN Rht Coil,            !- Component Name 1
  Node 322,                               !- Component Inlet Node Name 1
  Node 323;                               !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 46,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Mech_ZN_1_FLR_2 ZN Rht Coil,            !- Component Name 1
  Node 327,                               !- Component Inlet Node Name 1
  Node 328;                               !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Bypass Branch,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Hot Water Loop Demand Bypass Pipe,      !- Component Name 1
  Hot Water Loop Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  Hot Water Loop Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Hot Water Loop Demand Bypass Pipe,      !- Name
  Hot Water Loop Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  Hot Water Loop Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  Hot Water Loop Demand Outlet Branch,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 5,                       !- Component Name 1
  Node 60,                                !- Component Inlet Node Name 1
  Node 51;                                !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 5,                       !- Name
  Node 60,                                !- Inlet Node Name
  Node 51;                                !- Outlet Node Name

PlantEquipmentOperationSchemes,
  Hot Water Loop Operation Schemes,       !- Name
  PlantEquipmentOperation:HeatingLoad,    !- Control Scheme Object Type 1
  Hot Water Loop Heating Operation Scheme, !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:HeatingLoad,
  Hot Water Loop Heating Operation Scheme, !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  Hot Water Loop Heating Equipment List;  !- Range Equipment List Name 1

PlantEquipmentList,
  Hot Water Loop Heating Equipment List,  !- Name
  Boiler:HotWater,                        !- Equipment Object Type 1
  Hot Water Loop Boiler 1665kBtu/hr 0.8 Combustion Eff; !- Equipment Name 1

PlantLoop,
  Main Service Water Loop,                !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  Main Service Water Loop Operation Schemes, !- Plant Equipment Operation Scheme Name
  Node 394,                               !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  Autosize,                               !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  Node 393,                               !- Plant Side Inlet Node Name
  Node 394,                               !- Plant Side Outlet Node Name
  Main Service Water Loop Supply Branches, !- Plant Side Branch List Name
  Main Service Water Loop Supply Connector List, !- Plant Side Connector List Name
  Node 396,                               !- Demand Side Inlet Node Name
  Node 397,                               !- Demand Side Outlet Node Name
  Main Service Water Loop Demand Branches, !- Demand Side Branch List Name
  Main Service Water Loop Demand Connector List, !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  ;                                       !- Common Pipe Simulation

Sizing:Plant,
  Main Service Water Loop,                !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  Main Service Water Loop Supply Branches, !- Name
  Main Service Water Loop Supply Inlet Branch, !- Branch Name 1
  Main Service Water Loop Supply Branch 1, !- Branch Name 2
  Main Service Water Loop Supply Branch 2, !- Branch Name 3
  Main Service Water Loop Supply Outlet Branch; !- Branch Name 4

ConnectorList,
  Main Service Water Loop Supply Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Main Service Water Loop Supply Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Main Service Water Loop Supply Mixer;   !- Connector Name 2

Connector:Splitter,
  Main Service Water Loop Supply Splitter, !- Name
  Main Service Water Loop Supply Inlet Branch, !- Inlet Branch Name
  Main Service Water Loop Supply Branch 1, !- Outlet Branch Name 1
  Main Service Water Loop Supply Branch 2; !- Outlet Branch Name 2

Connector:Mixer,
  Main Service Water Loop Supply Mixer,   !- Name
  Main Service Water Loop Supply Outlet Branch, !- Outlet Branch Name
  Main Service Water Loop Supply Branch 1, !- Inlet Branch Name 1
  Main Service Water Loop Supply Branch 2; !- Inlet Branch Name 2

Branch,
  Main Service Water Loop Supply Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:VariableSpeed,                     !- Component Object Type 1
  Service Water Loop Pump,                !- Component Name 1
  Node 393,                               !- Component Inlet Node Name 1
  Node 399;                               !- Component Outlet Node Name 1

Pump:VariableSpeed,
  Service Water Loop Pump,                !- Name
  Node 393,                               !- Inlet Node Name
  Node 399,                               !- Outlet Node Name
  Autosize,                               !- Design Maximum Flow Rate {m3/s}
  0.001,                                  !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  0.825,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Design Minimum Flow Rate {m3/s}
  Intermittent;                           !- Pump Control Type

Branch,
  Main Service Water Loop Supply Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterHeater:Mixed,                      !- Component Object Type 1
  792.0gal Natural Gas Water Heater - 2883kBtu/hr 0.78 Therm Eff, !- Component Name 1
  Node 395,                               !- Component Inlet Node Name 1
  Node 400;                               !- Component Outlet Node Name 1

WaterHeater:Mixed,
  792.0gal Natural Gas Water Heater - 2883kBtu/hr 0.78 Therm Eff, !- Name
  2.99804613290412,                       !- Tank Volume {m3}
  Service Water Loop Temp - 140F,         !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  844999.800713691,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  0,                                      !- Heater Ignition Minimum Flow Rate {m3/s}
  0,                                      !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.78,                                   !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  19.9991698285524,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  19.9991698285524,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  Water Heater Ambient Temp Schedule - 70F, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  5.9979925221447,                        !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- Off Cycle Loss Fraction to Zone
  5.9979925221447,                        !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- On Cycle Loss Fraction to Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  Node 395,                               !- Use Side Inlet Node Name
  Node 400,                               !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  Autosize,                               !- Use Side Design Flow Rate {m3/s}
  Autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint;            !- Source Side Flow Control Mode

Branch,
  Main Service Water Loop Supply Branch 2, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 11,                      !- Component Name 1
  Node 401,                               !- Component Inlet Node Name 1
  Node 402;                               !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 11,                      !- Name
  Node 401,                               !- Inlet Node Name
  Node 402;                               !- Outlet Node Name

Branch,
  Main Service Water Loop Supply Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 13,                      !- Component Name 1
  Node 404,                               !- Component Inlet Node Name 1
  Node 394;                               !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 13,                      !- Name
  Node 404,                               !- Inlet Node Name
  Node 394;                               !- Outlet Node Name

SetpointManager:Scheduled,
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  Service Water Loop Temp - 140F,         !- Schedule Name
  Node 394;                               !- Setpoint Node or NodeList Name

BranchList,
  Main Service Water Loop Demand Branches, !- Name
  Main Service Water Loop Demand Inlet Branch, !- Branch Name 1
  Main Service Water Loop Demand Branch 1, !- Branch Name 2
  Main Service Water Loop Demand Branch 2, !- Branch Name 3
  Main Service Water Loop Demand Bypass Branch, !- Branch Name 4
  Main Service Water Loop Demand Outlet Branch; !- Branch Name 5

ConnectorList,
  Main Service Water Loop Demand Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Main Service Water Loop Demand Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Main Service Water Loop Demand Mixer;   !- Connector Name 2

Connector:Splitter,
  Main Service Water Loop Demand Splitter, !- Name
  Main Service Water Loop Demand Inlet Branch, !- Inlet Branch Name
  Main Service Water Loop Demand Branch 1, !- Outlet Branch Name 1
  Main Service Water Loop Demand Branch 2, !- Outlet Branch Name 2
  Main Service Water Loop Demand Bypass Branch; !- Outlet Branch Name 3

Connector:Mixer,
  Main Service Water Loop Demand Mixer,   !- Name
  Main Service Water Loop Demand Outlet Branch, !- Outlet Branch Name
  Main Service Water Loop Demand Branch 1, !- Inlet Branch Name 1
  Main Service Water Loop Demand Branch 2, !- Inlet Branch Name 2
  Main Service Water Loop Demand Bypass Branch; !- Inlet Branch Name 3

Branch,
  Main Service Water Loop Demand Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 14,                      !- Component Name 1
  Node 396,                               !- Component Inlet Node Name 1
  Node 405;                               !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 14,                      !- Name
  Node 396,                               !- Inlet Node Name
  Node 405;                               !- Outlet Node Name

Branch,
  Main Service Water Loop Demand Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 12,                      !- Component Name 1
  Node 398,                               !- Component Inlet Node Name 1
  Node 403;                               !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 12,                      !- Name
  Node 398,                               !- Inlet Node Name
  Node 403;                               !- Outlet Node Name

Branch,
  Main Service Water Loop Demand Branch 2, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connections 1,                !- Component Name 1
  Node 407,                               !- Component Inlet Node Name 1
  Node 408;                               !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connections 1,                !- Name
  Node 407,                               !- Inlet Node Name
  Node 408,                               !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Main Service Water Use 7.18gal/min;     !- Water Use Equipment Name 1

WaterUse:Equipment,
  Main Service Water Use 7.18gal/min,     !- Name
  General,                                !- End-Use Subcategory
  0.000452987610148392,                   !- Peak Flow Rate {m3/s}
  SchoolSecondary BLDG_SWH_SCH,           !- Flow Rate Fraction Schedule Name
  Mixed Water At Faucet Temp - 110F,      !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Zone Name
  Fraction Sensible - 0.2,                !- Sensible Fraction Schedule Name
  Fraction Latent - 0.05;                 !- Latent Fraction Schedule Name

Branch,
  Main Service Water Loop Demand Bypass Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Main Service Water Loop Demand Bypass Pipe, !- Component Name 1
  Main Service Water Loop Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  Main Service Water Loop Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Main Service Water Loop Demand Bypass Pipe, !- Name
  Main Service Water Loop Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  Main Service Water Loop Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  Main Service Water Loop Demand Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 15,                      !- Component Name 1
  Node 406,                               !- Component Inlet Node Name 1
  Node 397;                               !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 15,                      !- Name
  Node 406,                               !- Inlet Node Name
  Node 397;                               !- Outlet Node Name

PlantEquipmentOperationSchemes,
  Main Service Water Loop Operation Schemes, !- Name
  PlantEquipmentOperation:HeatingLoad,    !- Control Scheme Object Type 1
  Main Service Water Loop Heating Operation Scheme, !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:HeatingLoad,
  Main Service Water Loop Heating Operation Scheme, !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  Main Service Water Loop Heating Equipment List; !- Range Equipment List Name 1

PlantEquipmentList,
  Main Service Water Loop Heating Equipment List, !- Name
  WaterHeater:Mixed,                      !- Equipment Object Type 1
  792.0gal Natural Gas Water Heater - 2883kBtu/hr 0.78 Therm Eff; !- Equipment Name 1

Site:Location,
  SAN FRANCISCO INTL AP,                  !- Name
  37.617,                                 !- Latitude {deg}
  -122.4,                                 !- Longitude {deg}
  -8,                                     !- Time Zone {hr}
  2;                                      !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
  22.509,                                 !- January Ground Temperature {C}
  22.645,                                 !- February Ground Temperature {C}
  22.781,                                 !- March Ground Temperature {C}
  22.956,                                 !- April Ground Temperature {C}
  23.052,                                 !- May Ground Temperature {C}
  23.08,                                  !- June Ground Temperature {C}
  23.116,                                 !- July Ground Temperature {C}
  23.108,                                 !- August Ground Temperature {C}
  23.133,                                 !- September Ground Temperature {C}
  23.139,                                 !- October Ground Temperature {C}
  23.077,                                 !- November Ground Temperature {C}
  22.913;                                 !- December Ground Temperature {C}

Site:WaterMainsTemperature,
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  24.4916666666667,                       !- Annual Average Outdoor Air Temperature {C}
  8.7;                                    !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

SizingPeriod:DesignDay,
  San Francisco Intl Ap Ann Clg .4% Condns DB=>MWB, !- Name
  8,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  28.3,                                   !- Maximum Dry-Bulb Temperature {C}
  8.5,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  17.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101301.001200273,                       !- Barometric Pressure {Pa}
  5.89999994496,                          !- Wind Speed {m/s}
  310,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.365,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.435;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
  San Francisco Intl Ap Ann Htg 99.6% Condns DB, !- Name
  1,                                      !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  3.80000000000001,                       !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  3.8,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101301.001200273,                       !- Barometric Pressure {Pa}
  2.2000000704,                           !- Wind Speed {m/s}
  150,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0;                                      !- Sky Clearness

ZoneList,
  SecondarySchool Auditorium,             !- Name
  Auditorium_ZN_1_FLR_1 ZN;               !- Zone Name 1

Lights,
  SecondarySchool Auditorium Lights,      !- Name
  SecondarySchool Auditorium,             !- Zone or ZoneList Name
  SecondarySchool Bldg Light,             !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  16.20246139,                            !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Visible
  ;                                       !- Fraction Replaceable

People,
  SecondarySchool Auditorium People,      !- Name
  SecondarySchool Auditorium,             !- Zone or ZoneList Name
  SecondarySchool Bldg Occ,               !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.143515217585991,                      !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  SecondarySchool Activity,               !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule;                  !- Air Velocity Schedule Name

ElectricEquipment,
  SecondarySchool Auditorium Elec Equip -2.549417319 percent reduction, !- Name
  SecondarySchool Auditorium,             !- Zone or ZoneList Name
  SecondarySchool Bldg Equip,             !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.27874555980622,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  ;                                       !- Fraction Lost

ZoneInfiltration:DesignFlowRate,
  SecondarySchool Auditorium Infiltration, !- Name
  SecondarySchool Auditorium,             !- Zone or ZoneList Name
  SecondarySchool Infil,                  !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneList,
  SecondarySchool Cafeteria,              !- Name
  Cafeteria_ZN_1_FLR_1 ZN;                !- Zone Name 1

Lights,
  SecondarySchool Cafeteria Lights,       !- Name
  SecondarySchool Cafeteria,              !- Zone or ZoneList Name
  SecondarySchool Bldg Light,             !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  16.20246139,                            !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Visible
  ;                                       !- Fraction Replaceable

People,
  SecondarySchool Cafeteria People,       !- Name
  SecondarySchool Cafeteria,              !- Zone or ZoneList Name
  SecondarySchool Bldg Occ,               !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.143515217585991,                      !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  SecondarySchool Activity,               !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule;                  !- Air Velocity Schedule Name

ElectricEquipment,
  SecondarySchool Cafeteria Elec Equip -2.549417319 percent reduction, !- Name
  SecondarySchool Cafeteria,              !- Zone or ZoneList Name
  SecondarySchool Bldg Equip,             !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  78.924041003486,                        !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  ;                                       !- Fraction Lost

ZoneInfiltration:DesignFlowRate,
  SecondarySchool Cafeteria Infiltration, !- Name
  SecondarySchool Cafeteria,              !- Zone or ZoneList Name
  SecondarySchool Infil,                  !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneList,
  SecondarySchool Classroom,              !- Name
  Corner_Class_1_Pod_1_ZN_1_FLR_1 ZN,     !- Zone Name 1
  Corner_Class_1_Pod_1_ZN_1_FLR_2 ZN,     !- Zone Name 2
  Corner_Class_1_Pod_2_ZN_1_FLR_1 ZN,     !- Zone Name 3
  Corner_Class_1_Pod_2_ZN_1_FLR_2 ZN,     !- Zone Name 4
  Corner_Class_1_Pod_3_ZN_1_FLR_1 ZN,     !- Zone Name 5
  Corner_Class_1_Pod_3_ZN_1_FLR_2 ZN,     !- Zone Name 6
  Corner_Class_2_Pod_1_ZN_1_FLR_1 ZN,     !- Zone Name 7
  Corner_Class_2_Pod_1_ZN_1_FLR_2 ZN,     !- Zone Name 8
  Corner_Class_2_Pod_2_ZN_1_FLR_1 ZN,     !- Zone Name 9
  Corner_Class_2_Pod_2_ZN_1_FLR_2 ZN,     !- Zone Name 10
  Corner_Class_2_Pod_3_ZN_1_FLR_1 ZN,     !- Zone Name 11
  Corner_Class_2_Pod_3_ZN_1_FLR_2 ZN,     !- Zone Name 12
  Mult_Class_1_Pod_1_ZN_1_FLR_1 ZN,       !- Zone Name 13
  Mult_Class_1_Pod_1_ZN_1_FLR_2 ZN,       !- Zone Name 14
  Mult_Class_1_Pod_2_ZN_1_FLR_1 ZN,       !- Zone Name 15
  Mult_Class_1_Pod_2_ZN_1_FLR_2 ZN,       !- Zone Name 16
  Mult_Class_1_Pod_3_ZN_1_FLR_1 ZN,       !- Zone Name 17
  Mult_Class_1_Pod_3_ZN_1_FLR_2 ZN,       !- Zone Name 18
  Mult_Class_2_Pod_1_ZN_1_FLR_1 ZN,       !- Zone Name 19
  Mult_Class_2_Pod_1_ZN_1_FLR_2 ZN,       !- Zone Name 20
  Mult_Class_2_Pod_2_ZN_1_FLR_1 ZN,       !- Zone Name 21
  Mult_Class_2_Pod_2_ZN_1_FLR_2 ZN,       !- Zone Name 22
  Mult_Class_2_Pod_3_ZN_1_FLR_1 ZN,       !- Zone Name 23
  Mult_Class_2_Pod_3_ZN_1_FLR_2 ZN;       !- Zone Name 24

Lights,
  SecondarySchool Classroom Lights,       !- Name
  SecondarySchool Classroom,              !- Zone or ZoneList Name
  SecondarySchool Bldg Light,             !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  16.20246139,                            !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Visible
  ;                                       !- Fraction Replaceable

People,
  SecondarySchool Classroom People,       !- Name
  SecondarySchool Classroom,              !- Zone or ZoneList Name
  SecondarySchool Bldg Occ,               !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.143515217585991,                      !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  SecondarySchool Activity,               !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule;                  !- Air Velocity Schedule Name

ElectricEquipment,
  SecondarySchool Classroom Elec Equip -2.549417319 percent reduction, !- Name
  SecondarySchool Classroom,              !- Zone or ZoneList Name
  SecondarySchool Bldg Equip,             !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.27874555980622,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  ;                                       !- Fraction Lost

ZoneInfiltration:DesignFlowRate,
  SecondarySchool Classroom Infiltration, !- Name
  SecondarySchool Classroom,              !- Zone or ZoneList Name
  SecondarySchool Infil,                  !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneList,
  SecondarySchool Corridor,               !- Name
  Corridor_Pod_1_ZN_1_FLR_1 ZN,           !- Zone Name 1
  Corridor_Pod_1_ZN_1_FLR_2 ZN,           !- Zone Name 2
  Corridor_Pod_2_ZN_1_FLR_1 ZN,           !- Zone Name 3
  Corridor_Pod_2_ZN_1_FLR_2 ZN,           !- Zone Name 4
  Corridor_Pod_3_ZN_1_FLR_1 ZN,           !- Zone Name 5
  Corridor_Pod_3_ZN_1_FLR_2 ZN,           !- Zone Name 6
  Main_Corridor_ZN_1_FLR_1 ZN,            !- Zone Name 7
  Main_Corridor_ZN_1_FLR_2 ZN;            !- Zone Name 8

Lights,
  SecondarySchool Corridor Lights,        !- Name
  SecondarySchool Corridor,               !- Zone or ZoneList Name
  SecondarySchool Bldg Light,             !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  16.20246139,                            !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Visible
  ;                                       !- Fraction Replaceable

People,
  SecondarySchool Corridor People,        !- Name
  SecondarySchool Corridor,               !- Zone or ZoneList Name
  SecondarySchool Bldg Occ,               !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.143515217585991,                      !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  SecondarySchool Activity,               !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule;                  !- Air Velocity Schedule Name

ElectricEquipment,
  SecondarySchool Corridor Elec Equip -2.549417319 percent reduction, !- Name
  SecondarySchool Corridor,               !- Zone or ZoneList Name
  SecondarySchool Bldg Equip,             !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.27874555980622,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  ;                                       !- Fraction Lost

ZoneInfiltration:DesignFlowRate,
  SecondarySchool Corridor Infiltration,  !- Name
  SecondarySchool Corridor,               !- Zone or ZoneList Name
  SecondarySchool Infil,                  !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneList,
  SecondarySchool Gym,                    !- Name
  Gym_ZN_1_FLR_1 ZN;                      !- Zone Name 1

Lights,
  SecondarySchool Gym Lights,             !- Name
  SecondarySchool Gym,                    !- Zone or ZoneList Name
  SecondarySchool Bldg Light,             !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  16.20246139,                            !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Visible
  ;                                       !- Fraction Replaceable

People,
  SecondarySchool Gym People,             !- Name
  SecondarySchool Gym,                    !- Zone or ZoneList Name
  SecondarySchool Bldg Occ,               !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.143515217585991,                      !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  SecondarySchool Activity,               !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule;                  !- Air Velocity Schedule Name

ElectricEquipment,
  SecondarySchool Gym Elec Equip -2.549417319 percent reduction, !- Name
  SecondarySchool Gym,                    !- Zone or ZoneList Name
  SecondarySchool Bldg Equip,             !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.27874555980622,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  ;                                       !- Fraction Lost

ZoneInfiltration:DesignFlowRate,
  SecondarySchool Gym Infiltration,       !- Name
  SecondarySchool Gym,                    !- Zone or ZoneList Name
  SecondarySchool Infil,                  !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneList,
  SecondarySchool Gym - audience,         !- Name
  Aux_Gym_ZN_1_FLR_1 ZN;                  !- Zone Name 1

Lights,
  SecondarySchool Gym - audience Lights,  !- Name
  SecondarySchool Gym - audience,         !- Zone or ZoneList Name
  SecondarySchool Bldg Light,             !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  16.20246139,                            !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Visible
  ;                                       !- Fraction Replaceable

People,
  SecondarySchool Gym - audience People,  !- Name
  SecondarySchool Gym - audience,         !- Zone or ZoneList Name
  SecondarySchool Bldg Occ,               !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.143515217585991,                      !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  SecondarySchool Activity,               !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule;                  !- Air Velocity Schedule Name

ElectricEquipment,
  SecondarySchool Gym - audience Elec Equip -2.549417319 percent reduction, !- Name
  SecondarySchool Gym - audience,         !- Zone or ZoneList Name
  SecondarySchool Bldg Equip,             !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.27874555980622,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  ;                                       !- Fraction Lost

ZoneInfiltration:DesignFlowRate,
  SecondarySchool Gym - audience Infiltration, !- Name
  SecondarySchool Gym - audience,         !- Zone or ZoneList Name
  SecondarySchool Infil,                  !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneList,
  SecondarySchool Kitchen,                !- Name
  Kitchen_ZN_1_FLR_1 ZN;                  !- Zone Name 1

Lights,
  SecondarySchool Kitchen Lights,         !- Name
  SecondarySchool Kitchen,                !- Zone or ZoneList Name
  SecondarySchool Bldg Light,             !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  16.20246139,                            !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Visible
  ;                                       !- Fraction Replaceable

People,
  SecondarySchool Kitchen People,         !- Name
  SecondarySchool Kitchen,                !- Zone or ZoneList Name
  SecondarySchool Bldg Occ,               !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.143515217585991,                      !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  SecondarySchool Activity,               !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule;                  !- Air Velocity Schedule Name

ElectricEquipment,
  SecondarySchool Kitchen Elec Equip -2.549417319 percent reduction, !- Name
  SecondarySchool Kitchen,                !- Zone or ZoneList Name
  SecondarySchool Kitchen Equip,          !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  227.941461079998,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.25,                                   !- Fraction Latent
  0.3,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Lost

GasEquipment,
  SecondarySchool Kitchen Gas Equip,      !- Name
  SecondarySchool Kitchen,                !- Zone or ZoneList Name
  SecondarySchool Kitchen Gas,            !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1119.56425542288,                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/Person}
  0.1,                                    !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0.7;                                    !- Fraction Lost

ZoneInfiltration:DesignFlowRate,
  SecondarySchool Kitchen Infiltration,   !- Name
  SecondarySchool Kitchen,                !- Zone or ZoneList Name
  SecondarySchool Infil,                  !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneList,
  SecondarySchool Library,                !- Name
  LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN;     !- Zone Name 1

Lights,
  SecondarySchool Library Lights,         !- Name
  SecondarySchool Library,                !- Zone or ZoneList Name
  SecondarySchool Bldg Light,             !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  16.20246139,                            !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Visible
  ;                                       !- Fraction Replaceable

People,
  SecondarySchool Library People,         !- Name
  SecondarySchool Library,                !- Zone or ZoneList Name
  SecondarySchool Bldg Occ,               !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.143515217585991,                      !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  SecondarySchool Activity,               !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule;                  !- Air Velocity Schedule Name

ElectricEquipment,
  SecondarySchool Library Elec Equip -2.549417319 percent reduction, !- Name
  SecondarySchool Library,                !- Zone or ZoneList Name
  SecondarySchool Bldg Equip,             !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.27874555980622,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  ;                                       !- Fraction Lost

ZoneInfiltration:DesignFlowRate,
  SecondarySchool Library Infiltration,   !- Name
  SecondarySchool Library,                !- Zone or ZoneList Name
  SecondarySchool Infil,                  !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneList,
  SecondarySchool Lobby,                  !- Name
  Lobby_ZN_1_FLR_1 ZN,                    !- Zone Name 1
  Lobby_ZN_1_FLR_2 ZN;                    !- Zone Name 2

Lights,
  SecondarySchool Lobby Lights,           !- Name
  SecondarySchool Lobby,                  !- Zone or ZoneList Name
  SecondarySchool Bldg Light,             !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  16.20246139,                            !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Visible
  ;                                       !- Fraction Replaceable

ElectricEquipment,
  SecondarySchool Lobby Elec Equip -2.549417319 percent reduction, !- Name
  SecondarySchool Lobby,                  !- Zone or ZoneList Name
  SecondarySchool Bldg Equip,             !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.27874555980622,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  ;                                       !- Fraction Lost

ZoneInfiltration:DesignFlowRate,
  SecondarySchool Lobby Infiltration,     !- Name
  SecondarySchool Lobby,                  !- Zone or ZoneList Name
  SecondarySchool Infil,                  !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneList,
  SecondarySchool Mechanical,             !- Name
  Mech_ZN_1_FLR_1 ZN,                     !- Zone Name 1
  Mech_ZN_1_FLR_2 ZN;                     !- Zone Name 2

Lights,
  SecondarySchool Mechanical Lights,      !- Name
  SecondarySchool Mechanical,             !- Zone or ZoneList Name
  SecondarySchool Bldg Light,             !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  16.20246139,                            !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Visible
  ;                                       !- Fraction Replaceable

People,
  SecondarySchool Mechanical People,      !- Name
  SecondarySchool Mechanical,             !- Zone or ZoneList Name
  SecondarySchool Bldg Occ,               !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.143515217585991,                      !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  SecondarySchool Activity,               !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule;                  !- Air Velocity Schedule Name

ElectricEquipment,
  SecondarySchool Mechanical Elec Equip -2.549417319 percent reduction, !- Name
  SecondarySchool Mechanical,             !- Zone or ZoneList Name
  SecondarySchool Bldg Equip,             !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.27874555980622,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  ;                                       !- Fraction Lost

ZoneInfiltration:DesignFlowRate,
  SecondarySchool Mechanical Infiltration, !- Name
  SecondarySchool Mechanical,             !- Zone or ZoneList Name
  SecondarySchool Infil,                  !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneList,
  SecondarySchool Office,                 !- Name
  Offices_ZN_1_FLR_1 ZN,                  !- Zone Name 1
  Offices_ZN_1_FLR_2 ZN;                  !- Zone Name 2

Lights,
  SecondarySchool Office Lights,          !- Name
  SecondarySchool Office,                 !- Zone or ZoneList Name
  SecondarySchool Bldg Light,             !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  16.20246139,                            !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Visible
  ;                                       !- Fraction Replaceable

People,
  SecondarySchool Office People,          !- Name
  SecondarySchool Office,                 !- Zone or ZoneList Name
  SecondarySchool Bldg Occ,               !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.143515217585991,                      !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  SecondarySchool Activity,               !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule;                  !- Air Velocity Schedule Name

ElectricEquipment,
  SecondarySchool Office Elec Equip -2.549417319 percent reduction, !- Name
  SecondarySchool Office,                 !- Zone or ZoneList Name
  SecondarySchool Bldg Equip,             !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.27874555980622,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  ;                                       !- Fraction Lost

ZoneInfiltration:DesignFlowRate,
  SecondarySchool Office Infiltration,    !- Name
  SecondarySchool Office,                 !- Zone or ZoneList Name
  SecondarySchool Infil,                  !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneList,
  SecondarySchool Restroom,               !- Name
  Bathrooms_ZN_1_FLR_1 ZN,                !- Zone Name 1
  Bathrooms_ZN_1_FLR_2 ZN;                !- Zone Name 2

Lights,
  SecondarySchool Restroom Lights,        !- Name
  SecondarySchool Restroom,               !- Zone or ZoneList Name
  SecondarySchool Bldg Light,             !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  16.20246139,                            !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Visible
  ;                                       !- Fraction Replaceable

People,
  SecondarySchool Restroom People,        !- Name
  SecondarySchool Restroom,               !- Zone or ZoneList Name
  SecondarySchool Bldg Occ,               !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.143515217585991,                      !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  SecondarySchool Activity,               !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule;                  !- Air Velocity Schedule Name

ElectricEquipment,
  SecondarySchool Restroom Elec Equip -2.549417319 percent reduction, !- Name
  SecondarySchool Restroom,               !- Zone or ZoneList Name
  SecondarySchool Bldg Equip,             !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.27874555980622,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  ;                                       !- Fraction Lost

ZoneInfiltration:DesignFlowRate,
  SecondarySchool Restroom Infiltration,  !- Name
  SecondarySchool Restroom,               !- Zone or ZoneList Name
  SecondarySchool Infil,                  !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

Exterior:Lights,
  NonDimming Exterior Lights Def,         !- Name
  SecondarySchool Exterior Lights Always On, !- Schedule Name
  21874,                                  !- Design Level {W}
  AstronomicalClock;                      !- Control Option

Curve:Bicubic,
  Refrigeration Compressor Capacity Curve, !- Name
  83249.9,                                !- Coefficient1 Constant
  3147.96,                                !- Coefficient2 x
  44.9276,                                !- Coefficient3 x**2
  -1035.51,                               !- Coefficient4 y
  3.74692,                                !- Coefficient5 y**2
  -37.3907,                               !- Coefficient6 x*y
  0.179897,                               !- Coefficient7 x**3
  -0.0199971,                             !- Coefficient8 y**3
  -0.481641,                              !- Coefficient9 x**2*y
  0.0428673,                              !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x {BasedOnField A2}
  7.2,                                    !- Maximum Value of x {BasedOnField A2}
  10,                                     !- Minimum Value of y {BasedOnField A3}
  60,                                     !- Maximum Value of y {BasedOnField A3}
  ,                                       !- Minimum Curve Output {BasedOnField A4}
  ,                                       !- Maximum Curve Output {BasedOnField A4}
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Capacity;                               !- Output Unit Type

Curve:Bicubic,
  Refrigeration Compressor Capacity Curve 1, !- Name
  83249.9,                                !- Coefficient1 Constant
  3147.96,                                !- Coefficient2 x
  44.9276,                                !- Coefficient3 x**2
  -1035.51,                               !- Coefficient4 y
  3.74692,                                !- Coefficient5 y**2
  -37.3907,                               !- Coefficient6 x*y
  0.179897,                               !- Coefficient7 x**3
  -0.0199971,                             !- Coefficient8 y**3
  -0.481641,                              !- Coefficient9 x**2*y
  0.0428673,                              !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x {BasedOnField A2}
  7.2,                                    !- Maximum Value of x {BasedOnField A2}
  10,                                     !- Minimum Value of y {BasedOnField A3}
  60,                                     !- Maximum Value of y {BasedOnField A3}
  ,                                       !- Minimum Curve Output {BasedOnField A4}
  ,                                       !- Maximum Curve Output {BasedOnField A4}
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Capacity;                               !- Output Unit Type

Curve:Bicubic,
  Refrigeration Compressor Power Curve,   !- Name
  4451.46,                                !- Coefficient1 Constant
  -166.108,                               !- Coefficient2 x
  -5.35664,                               !- Coefficient3 x**2
  263.553,                                !- Coefficient4 y
  -0.958849,                              !- Coefficient5 y**2
  8.09252,                                !- Coefficient6 x*y
  -0.0239354,                             !- Coefficient7 x**3
  0.000633306,                            !- Coefficient8 y**3
  0.0778798,                              !- Coefficient9 x**2*y
  -0.0167386,                             !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x {BasedOnField A2}
  7.2,                                    !- Maximum Value of x {BasedOnField A2}
  10,                                     !- Minimum Value of y {BasedOnField A3}
  60,                                     !- Maximum Value of y {BasedOnField A3}
  ,                                       !- Minimum Curve Output {BasedOnField A4}
  ,                                       !- Maximum Curve Output {BasedOnField A4}
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Power;                                  !- Output Unit Type

Curve:Bicubic,
  Refrigeration Compressor Power Curve 1, !- Name
  4451.46,                                !- Coefficient1 Constant
  -166.108,                               !- Coefficient2 x
  -5.35664,                               !- Coefficient3 x**2
  263.553,                                !- Coefficient4 y
  -0.958849,                              !- Coefficient5 y**2
  8.09252,                                !- Coefficient6 x*y
  -0.0239354,                             !- Coefficient7 x**3
  0.000633306,                            !- Coefficient8 y**3
  0.0778798,                              !- Coefficient9 x**2*y
  -0.0167386,                             !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x {BasedOnField A2}
  7.2,                                    !- Maximum Value of x {BasedOnField A2}
  10,                                     !- Minimum Value of y {BasedOnField A3}
  60,                                     !- Maximum Value of y {BasedOnField A3}
  ,                                       !- Minimum Curve Output {BasedOnField A4}
  ,                                       !- Maximum Curve Output {BasedOnField A4}
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Power;                                  !- Output Unit Type

Curve:Biquadratic,
  Curve Biquadratic 1,                    !- Name
  1.0215158,                              !- Coefficient1 Constant
  0.037035864,                            !- Coefficient2 x
  0.0002332476,                           !- Coefficient3 x**2
  -0.003894048,                           !- Coefficient4 y
  -6.52536e-05,                           !- Coefficient5 y**2
  -0.0002680452,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x {BasedOnField A2}
  10,                                     !- Maximum Value of x {BasedOnField A2}
  24,                                     !- Minimum Value of y {BasedOnField A3}
  35;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 10,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  -100,                                   !- Minimum Value of y {BasedOnField A3}
  100;                                    !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 11,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  -100,                                   !- Minimum Value of y {BasedOnField A3}
  100;                                    !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 12,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  -100,                                   !- Minimum Value of y {BasedOnField A3}
  100;                                    !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 2,                    !- Name
  0.70176857,                             !- Coefficient1 Constant
  -0.00452016,                            !- Coefficient2 x
  0.0005331096,                           !- Coefficient3 x**2
  -0.005498208,                           !- Coefficient4 y
  0.0005445792,                           !- Coefficient5 y**2
  -0.0007290324,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x {BasedOnField A2}
  10,                                     !- Maximum Value of x {BasedOnField A2}
  24,                                     !- Minimum Value of y {BasedOnField A3}
  35;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 3,                    !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  -100,                                   !- Minimum Value of y {BasedOnField A3}
  100;                                    !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 4,                    !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  -100,                                   !- Minimum Value of y {BasedOnField A3}
  100;                                    !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 5,                    !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  -100,                                   !- Minimum Value of y {BasedOnField A3}
  100;                                    !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 6,                    !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  -100,                                   !- Minimum Value of y {BasedOnField A3}
  100;                                    !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 7,                    !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  -100,                                   !- Minimum Value of y {BasedOnField A3}
  100;                                    !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 8,                    !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  -100,                                   !- Minimum Value of y {BasedOnField A3}
  100;                                    !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 9,                    !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  -100,                                   !- Minimum Value of y {BasedOnField A3}
  100;                                    !- Maximum Value of y {BasedOnField A3}

Curve:Cubic,
  Multi Shelf Vertical Latent Energy Multiplier, !- Name
  0.026526281,                            !- Coefficient1 Constant
  0.001078032,                            !- Coefficient2 x
  -6.02558e-05,                           !- Coefficient3 x**2
  1.23732e-06,                            !- Coefficient4 x**3
  -35,                                    !- Minimum Value of x {BasedOnField A2}
  20;                                     !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Refrigeration Case Latent Credit Curve, !- Name
  0.026526281,                            !- Coefficient1 Constant
  0.001078032,                            !- Coefficient2 x
  -6.02558e-05,                           !- Coefficient3 x**2
  1.23732e-06,                            !- Coefficient4 x**3
  -35,                                    !- Minimum Value of x {BasedOnField A2}
  20;                                     !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Refrigeration Case Latent Credit Curve 1, !- Name
  0.026526281,                            !- Coefficient1 Constant
  0.001078032,                            !- Coefficient2 x
  -6.02558e-05,                           !- Coefficient3 x**2
  1.23732e-06,                            !- Coefficient4 x**3
  -35,                                    !- Minimum Value of x {BasedOnField A2}
  20;                                     !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Single Shelf Horizontal Latent Energy Multiplier_Pre2004, !- Name
  0.020376,                               !- Coefficient1 Constant
  0.00024378,                             !- Coefficient2 x
  1.14e-05,                               !- Coefficient3 x**2
  1.811e-07,                              !- Coefficient4 x**3
  -35,                                    !- Minimum Value of x {BasedOnField A2}
  20;                                     !- Maximum Value of x {BasedOnField A2}

Curve:Linear,
  Refrigeration Condenser Air Cooled HR Curve, !- Name
  0,                                      !- Coefficient1 Constant
  22000,                                  !- Coefficient2 x
  5,                                      !- Minimum Value of x {BasedOnField A2}
  22.2;                                   !- Maximum Value of x {BasedOnField A2}

Curve:Linear,
  Refrigeration Condenser Air Cooled HR Curve 1, !- Name
  0,                                      !- Coefficient1 Constant
  22000,                                  !- Coefficient2 x
  5,                                      !- Minimum Value of x {BasedOnField A2}
  22.2;                                   !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 1,                      !- Name
  0.06369119,                             !- Coefficient1 Constant
  0.58488832,                             !- Coefficient2 x
  0.35280274,                             !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 10,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0.7,                                    !- Minimum Curve Output {BasedOnField A3}
  1;                                      !- Maximum Curve Output {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 11,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 12,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 13,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0.7,                                    !- Minimum Curve Output {BasedOnField A3}
  1;                                      !- Maximum Curve Output {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 14,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 15,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 16,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0.7,                                    !- Minimum Curve Output {BasedOnField A3}
  1;                                      !- Maximum Curve Output {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 2,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 3,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 4,                      !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0.7,                                    !- Minimum Curve Output {BasedOnField A3}
  1;                                      !- Maximum Curve Output {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 5,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 6,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 7,                      !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0.7,                                    !- Minimum Curve Output {BasedOnField A3}
  1;                                      !- Maximum Curve Output {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 8,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 9,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100;                                    !- Maximum Value of x {BasedOnField A2}

Refrigeration:System,
  Refrigeration System 1,                 !- Name
  Refrigeration System 1 Case and Walkin List, !- Refrigerated Case or Walkin or CaseAndWalkInList Name
  ,                                       !- Refrigeration Transfer Load or TransferLoad List Name
  Refrigeration Condenser Air Cooled 1,   !- Refrigeration Condenser Name
  Refrigeration System 1 Compressor List, !- Compressor or CompressorList Name
  21,                                     !- Minimum Condensing Temperature {C}
  R404a,                                  !- Refrigeration System Working Fluid Type
  ConstantSuctionTemperature,             !- Suction Temperature Control Type
  ,                                       !- Mechanical Subcooler Name
  ,                                       !- Liquid Suction Heat Exchanger Subcooler Name
  0,                                      !- Sum UA Suction Piping {W/K}
  Kitchen_ZN_1_FLR_1 ZN,                  !- Suction Piping Zone Name
  General,                                !- End-Use Subcategory
  1,                                      !- Number of Compressor Stages
  None,                                   !- Intercooler Type
  0.8;                                    !- Shell-and-Coil Intercooler Effectiveness

Refrigeration:CaseAndWalkInList,
  Refrigeration System 1 Case and Walkin List, !- Name
  Kitchen_ZN_1_FLR_1 ZN Walkin Freezer;   !- Case or WalkIn Name 1

Refrigeration:Case,
  Kitchen_ZN_1_FLR_1 ZN Walkin Freezer,   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Kitchen_ZN_1_FLR_1 ZN,                  !- Zone Name
  23.8888888888889,                       !- Rated Ambient Temperature {C}
  55,                                     !- Rated Ambient Relative Humidity {percent}
  734,                                    !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.1,                                    !- Rated Latent Heat Ratio
  0.4,                                    !- Rated Runtime Fraction
  7.32,                                   !- Case Length {m}
  -23,                                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,                  !- Latent Case Credit Curve Type
  Single Shelf Horizontal Latent Energy Multiplier_Pre2004, !- Latent Case Credit Curve Name
  68.3,                                   !- Standard Case Fan Power per Unit Length {W/m}
  68.3,                                   !- Operating Case Fan Power per Unit Length {W/m}
  33,                                     !- Standard Case Lighting Power per Unit Length {W/m}
  ,                                       !- Installed Case Lighting Power per Unit Length {W/m}
  SchoolSecondary BLDG_LIGHT_SCH,         !- Case Lighting Schedule Name
  1,                                      !- Fraction of Lighting Energy to Case
  0,                                      !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  0,                                      !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                                   !- Anti-Sweat Heater Control Type
  0,                                      !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  0,                                      !- Case Height {m}
  0,                                      !- Fraction of Anti-Sweat Heater Energy to Case
  410,                                    !- Case Defrost Power per Unit Length {W/m}
  Electric,                               !- Case Defrost Type
  Refrigeration Defrost Schedule,         !- Case Defrost Schedule Name
  Refrigeration Defrost DripDown Schedule, !- Case Defrost Drip-Down Schedule Name
  None,                                   !- Defrost Energy Correction Curve Type
  ,                                       !- Defrost Energy Correction Curve Name
  0,                                      !- Under Case HVAC Return Air Fraction
  SchoolSecondary Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_WalkInStockingSched, !- Refrigerated Case Restocking Schedule Name
  Refrigeration Case Credit Schedule,     !- Case Credit Fraction Schedule Name
  ,                                       !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  0;                                      !- Average Refrigerant Charge Inventory {kg/m}

Refrigeration:Condenser:AirCooled,
  Refrigeration Condenser Air Cooled 1,   !- Name
  Refrigeration Condenser Air Cooled HR Curve, !- Rated Effective Total Heat Rejection Rate Curve Name
  0,                                      !- Rated Subcooling Temperature Difference {deltaC}
  VariableSpeed,                          !- Condenser Fan Speed Control Type
  750,                                    !- Rated Fan Power {W}
  ,                                       !- Minimum Fan Air Flow Ratio {dimensionless}
  ,                                       !- Air Inlet Node Name or Zone Name
  General,                                !- End-Use Subcategory
  0,                                      !- Condenser Refrigerant Operating Charge Inventory {kg}
  0,                                      !- Condensate Receiver Refrigerant Inventory {kg}
  0;                                      !- Condensate Piping Refrigerant Inventory {kg}

Refrigeration:CompressorList,
  Refrigeration System 1 Compressor List, !- Name
  Refrigeration Compressor 1;             !- Refrigeration Compressor Name 1

Refrigeration:Compressor,
  Refrigeration Compressor 1,             !- Name
  Refrigeration Compressor Power Curve,   !- Refrigeration Compressor Power Curve Name
  Refrigeration Compressor Capacity Curve, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0,                                      !- Rated Subcooling {deltaC}
  General,                                !- End-Use Subcategory
  Subcritical;                            !- Mode of Operation

!  Version,
!    8.7;                    !- Version Identifier

FluidProperties:Name,
  R404a,                                  !- Fluid Name
  Refrigerant;                            !- Fluid Type

! =============================================================================
!                Saturated Property Data for Refrigerant R404a
!                Critical Pressure:       kPa
!                Critical Temperature:     degC
! =============================================================================

FluidProperties:Temperatures,
  R404aSaturatedTemperatures,             !- Name
  -72.000,                                !- Temperature 1 {C}
  -69.000,                                !- Temperature 2 {C}
  -66.000,                                !- Temperature 3 {C}
  -63.000,                                !- Temperature 4 {C}
  -60.000,                                !- Temperature 5 {C}
  -57.000,                                !- Temperature 6 {C}
  -54.000,                                !- Temperature 7 {C}
  -51.000,                                !- Temperature 8 {C}
  -48.000,                                !- Temperature 9 {C}
  -45.000,                                !- Temperature 10 {C}
  -42.000,                                !- Temperature 11 {C}
  -39.000,                                !- Temperature 12 {C}
  -36.000,                                !- Temperature 13 {C}
  -33.000,                                !- Temperature 14 {C}
  -30.000,                                !- Temperature 15 {C}
  -27.000,                                !- Temperature 16 {C}
  -24.000,                                !- Temperature 17 {C}
  -21.000,                                !- Temperature 18 {C}
  -18.000,                                !- Temperature 19 {C}
  -15.000,                                !- Temperature 20 {C}
  -12.000,                                !- Temperature 21 {C}
  -9.000,                                 !- Temperature 22 {C}
  -6.000,                                 !- Temperature 23 {C}
  -3.000,                                 !- Temperature 24 {C}
  0.000,                                  !- Temperature 25 {C}
  3.000,                                  !- Temperature 26 {C}
  6.000,                                  !- Temperature 27 {C}
  9.000,                                  !- Temperature 28 {C}
  12.000,                                 !- Temperature 29 {C}
  15.000,                                 !- Temperature 30 {C}
  18.000,                                 !- Temperature 31 {C}
  21.000,                                 !- Temperature 32 {C}
  24.000,                                 !- Temperature 33 {C}
  27.000,                                 !- Temperature 34 {C}
  30.000,                                 !- Temperature 35 {C}
  33.000,                                 !- Temperature 36 {C}
  36.000,                                 !- Temperature 37 {C}
  39.000,                                 !- Temperature 38 {C}
  42.000,                                 !- Temperature 39 {C}
  45.000,                                 !- Temperature 40 {C}
  48.000,                                 !- Temperature 41 {C}
  51.000,                                 !- Temperature 42 {C}
  54.000,                                 !- Temperature 43 {C}
  57.000,                                 !- Temperature 44 {C}
  60.000,                                 !- Temperature 45 {C}
  63.000,                                 !- Temperature 46 {C}
  66.000,                                 !- Temperature 47 {C}
  69.000,                                 !- Temperature 48 {C}
  72.000;                                 !- Temperature 49 {C}

FluidProperties:Saturated,
  R404a,                                  !- Name
  Pressure,                               !- Fluid Property Type
  FluidGas,                               !- Fluid Phase
  R404aSaturatedTemperatures,             !- Temperature Values Name
  2.2928E+04,                             !- Property Value 1 {BasedOnField A2}
  2.7771E+04,                             !- Property Value 2 {BasedOnField A2}
  3.3412E+04,                             !- Property Value 3 {BasedOnField A2}
  3.9941E+04,                             !- Property Value 4 {BasedOnField A2}
  4.7457E+04,                             !- Property Value 5 {BasedOnField A2}
  5.6064E+04,                             !- Property Value 6 {BasedOnField A2}
  6.5870E+04,                             !- Property Value 7 {BasedOnField A2}
  7.6990E+04,                             !- Property Value 8 {BasedOnField A2}
  8.9542E+04,                             !- Property Value 9 {BasedOnField A2}
  1.0365E+05,                             !- Property Value 10 {BasedOnField A2}
  1.1945E+05,                             !- Property Value 11 {BasedOnField A2}
  1.3706E+05,                             !- Property Value 12 {BasedOnField A2}
  1.5664E+05,                             !- Property Value 13 {BasedOnField A2}
  1.7831E+05,                             !- Property Value 14 {BasedOnField A2}
  2.0223E+05,                             !- Property Value 15 {BasedOnField A2}
  2.2856E+05,                             !- Property Value 16 {BasedOnField A2}
  2.5743E+05,                             !- Property Value 17 {BasedOnField A2}
  2.8902E+05,                             !- Property Value 18 {BasedOnField A2}
  3.2348E+05,                             !- Property Value 19 {BasedOnField A2}
  3.6099E+05,                             !- Property Value 20 {BasedOnField A2}
  4.0171E+05,                             !- Property Value 21 {BasedOnField A2}
  4.4582E+05,                             !- Property Value 22 {BasedOnField A2}
  4.9349E+05,                             !- Property Value 23 {BasedOnField A2}
  5.4492E+05,                             !- Property Value 24 {BasedOnField A2}
  6.0027E+05,                             !- Property Value 25 {BasedOnField A2}
  6.5975E+05,                             !- Property Value 26 {BasedOnField A2}
  7.2356E+05,                             !- Property Value 27 {BasedOnField A2}
  7.9188E+05,                             !- Property Value 28 {BasedOnField A2}
  8.6492E+05,                             !- Property Value 29 {BasedOnField A2}
  9.4289E+05,                             !- Property Value 30 {BasedOnField A2}
  1.0260E+06,                             !- Property Value 31 {BasedOnField A2}
  1.1145E+06,                             !- Property Value 32 {BasedOnField A2}
  1.2086E+06,                             !- Property Value 33 {BasedOnField A2}
  1.3085E+06,                             !- Property Value 34 {BasedOnField A2}
  1.4145E+06,                             !- Property Value 35 {BasedOnField A2}
  1.5268E+06,                             !- Property Value 36 {BasedOnField A2}
  1.6457E+06,                             !- Property Value 37 {BasedOnField A2}
  1.7715E+06,                             !- Property Value 38 {BasedOnField A2}
  1.9044E+06,                             !- Property Value 39 {BasedOnField A2}
  2.0447E+06,                             !- Property Value 40 {BasedOnField A2}
  2.1929E+06,                             !- Property Value 41 {BasedOnField A2}
  2.3492E+06,                             !- Property Value 42 {BasedOnField A2}
  2.5140E+06,                             !- Property Value 43 {BasedOnField A2}
  2.6878E+06,                             !- Property Value 44 {BasedOnField A2}
  2.8712E+06,                             !- Property Value 45 {BasedOnField A2}
  3.0648E+06,                             !- Property Value 46 {BasedOnField A2}
  3.2696E+06,                             !- Property Value 47 {BasedOnField A2}
  3.4873E+06,                             !- Property Value 48 {BasedOnField A2}
  3.7237E+06;                             !- Property Value 49 {BasedOnField A2}

FluidProperties:Saturated,
  R404a,                                  !- Name
  Enthalpy,                               !- Fluid Property Type
  Fluid,                                  !- Fluid Phase
  R404aSaturatedTemperatures,             !- Temperature Values Name
  1.0749E+05,                             !- Property Value 1 {BasedOnField A2}
  1.1115E+05,                             !- Property Value 2 {BasedOnField A2}
  1.1482E+05,                             !- Property Value 3 {BasedOnField A2}
  1.1849E+05,                             !- Property Value 4 {BasedOnField A2}
  1.2218E+05,                             !- Property Value 5 {BasedOnField A2}
  1.2588E+05,                             !- Property Value 6 {BasedOnField A2}
  1.2959E+05,                             !- Property Value 7 {BasedOnField A2}
  1.3332E+05,                             !- Property Value 8 {BasedOnField A2}
  1.3706E+05,                             !- Property Value 9 {BasedOnField A2}
  1.4082E+05,                             !- Property Value 10 {BasedOnField A2}
  1.4460E+05,                             !- Property Value 11 {BasedOnField A2}
  1.4840E+05,                             !- Property Value 12 {BasedOnField A2}
  1.5222E+05,                             !- Property Value 13 {BasedOnField A2}
  1.5606E+05,                             !- Property Value 14 {BasedOnField A2}
  1.5992E+05,                             !- Property Value 15 {BasedOnField A2}
  1.6380E+05,                             !- Property Value 16 {BasedOnField A2}
  1.6771E+05,                             !- Property Value 17 {BasedOnField A2}
  1.7164E+05,                             !- Property Value 18 {BasedOnField A2}
  1.7560E+05,                             !- Property Value 19 {BasedOnField A2}
  1.7959E+05,                             !- Property Value 20 {BasedOnField A2}
  1.8361E+05,                             !- Property Value 21 {BasedOnField A2}
  1.8766E+05,                             !- Property Value 22 {BasedOnField A2}
  1.9174E+05,                             !- Property Value 23 {BasedOnField A2}
  1.9585E+05,                             !- Property Value 24 {BasedOnField A2}
  2.0000E+05,                             !- Property Value 25 {BasedOnField A2}
  2.0419E+05,                             !- Property Value 26 {BasedOnField A2}
  2.0841E+05,                             !- Property Value 27 {BasedOnField A2}
  2.1268E+05,                             !- Property Value 28 {BasedOnField A2}
  2.1700E+05,                             !- Property Value 29 {BasedOnField A2}
  2.2136E+05,                             !- Property Value 30 {BasedOnField A2}
  2.2577E+05,                             !- Property Value 31 {BasedOnField A2}
  2.3024E+05,                             !- Property Value 32 {BasedOnField A2}
  2.3476E+05,                             !- Property Value 33 {BasedOnField A2}
  2.3936E+05,                             !- Property Value 34 {BasedOnField A2}
  2.4402E+05,                             !- Property Value 35 {BasedOnField A2}
  2.4875E+05,                             !- Property Value 36 {BasedOnField A2}
  2.5358E+05,                             !- Property Value 37 {BasedOnField A2}
  2.5849E+05,                             !- Property Value 38 {BasedOnField A2}
  2.6351E+05,                             !- Property Value 39 {BasedOnField A2}
  2.6866E+05,                             !- Property Value 40 {BasedOnField A2}
  2.7394E+05,                             !- Property Value 41 {BasedOnField A2}
  2.7939E+05,                             !- Property Value 42 {BasedOnField A2}
  2.8503E+05,                             !- Property Value 43 {BasedOnField A2}
  2.9092E+05,                             !- Property Value 44 {BasedOnField A2}
  2.9713E+05,                             !- Property Value 45 {BasedOnField A2}
  3.0380E+05,                             !- Property Value 46 {BasedOnField A2}
  3.1118E+05,                             !- Property Value 47 {BasedOnField A2}
  3.2003E+05,                             !- Property Value 48 {BasedOnField A2}
  3.3838E+05;                             !- Property Value 49 {BasedOnField A2}

FluidProperties:Saturated,
  R404a,                                  !- Name
  Enthalpy,                               !- Fluid Property Type
  FluidGas,                               !- Fluid Phase
  R404aSaturatedTemperatures,             !- Temperature Values Name
  3.2400E+05,                             !- Property Value 1 {BasedOnField A2}
  3.2583E+05,                             !- Property Value 2 {BasedOnField A2}
  3.2767E+05,                             !- Property Value 3 {BasedOnField A2}
  3.2951E+05,                             !- Property Value 4 {BasedOnField A2}
  3.3134E+05,                             !- Property Value 5 {BasedOnField A2}
  3.3318E+05,                             !- Property Value 6 {BasedOnField A2}
  3.3501E+05,                             !- Property Value 7 {BasedOnField A2}
  3.3684E+05,                             !- Property Value 8 {BasedOnField A2}
  3.3866E+05,                             !- Property Value 9 {BasedOnField A2}
  3.4047E+05,                             !- Property Value 10 {BasedOnField A2}
  3.4228E+05,                             !- Property Value 11 {BasedOnField A2}
  3.4408E+05,                             !- Property Value 12 {BasedOnField A2}
  3.4587E+05,                             !- Property Value 13 {BasedOnField A2}
  3.4764E+05,                             !- Property Value 14 {BasedOnField A2}
  3.4940E+05,                             !- Property Value 15 {BasedOnField A2}
  3.5114E+05,                             !- Property Value 16 {BasedOnField A2}
  3.5287E+05,                             !- Property Value 17 {BasedOnField A2}
  3.5458E+05,                             !- Property Value 18 {BasedOnField A2}
  3.5626E+05,                             !- Property Value 19 {BasedOnField A2}
  3.5793E+05,                             !- Property Value 20 {BasedOnField A2}
  3.5957E+05,                             !- Property Value 21 {BasedOnField A2}
  3.6118E+05,                             !- Property Value 22 {BasedOnField A2}
  3.6276E+05,                             !- Property Value 23 {BasedOnField A2}
  3.6430E+05,                             !- Property Value 24 {BasedOnField A2}
  3.6582E+05,                             !- Property Value 25 {BasedOnField A2}
  3.6729E+05,                             !- Property Value 26 {BasedOnField A2}
  3.6873E+05,                             !- Property Value 27 {BasedOnField A2}
  3.7011E+05,                             !- Property Value 28 {BasedOnField A2}
  3.7145E+05,                             !- Property Value 29 {BasedOnField A2}
  3.7274E+05,                             !- Property Value 30 {BasedOnField A2}
  3.7397E+05,                             !- Property Value 31 {BasedOnField A2}
  3.7513E+05,                             !- Property Value 32 {BasedOnField A2}
  3.7622E+05,                             !- Property Value 33 {BasedOnField A2}
  3.7723E+05,                             !- Property Value 34 {BasedOnField A2}
  3.7815E+05,                             !- Property Value 35 {BasedOnField A2}
  3.7898E+05,                             !- Property Value 36 {BasedOnField A2}
  3.7970E+05,                             !- Property Value 37 {BasedOnField A2}
  3.8029E+05,                             !- Property Value 38 {BasedOnField A2}
  3.8074E+05,                             !- Property Value 39 {BasedOnField A2}
  3.8102E+05,                             !- Property Value 40 {BasedOnField A2}
  3.8110E+05,                             !- Property Value 41 {BasedOnField A2}
  3.8095E+05,                             !- Property Value 42 {BasedOnField A2}
  3.8051E+05,                             !- Property Value 43 {BasedOnField A2}
  3.7970E+05,                             !- Property Value 44 {BasedOnField A2}
  3.7840E+05,                             !- Property Value 45 {BasedOnField A2}
  3.7641E+05,                             !- Property Value 46 {BasedOnField A2}
  3.7333E+05,                             !- Property Value 47 {BasedOnField A2}
  3.6807E+05,                             !- Property Value 48 {BasedOnField A2}
  3.5017E+05;                             !- Property Value 49 {BasedOnField A2}

FluidProperties:Saturated,
  R404a,                                  !- Name
  Density,                                !- Fluid Property Type
  Fluid,                                  !- Fluid Phase
  R404aSaturatedTemperatures,             !- Temperature Values Name
  1.3835E+03,                             !- Property Value 1 {BasedOnField A2}
  1.3747E+03,                             !- Property Value 2 {BasedOnField A2}
  1.3658E+03,                             !- Property Value 3 {BasedOnField A2}
  1.3569E+03,                             !- Property Value 4 {BasedOnField A2}
  1.3480E+03,                             !- Property Value 5 {BasedOnField A2}
  1.3390E+03,                             !- Property Value 6 {BasedOnField A2}
  1.3300E+03,                             !- Property Value 7 {BasedOnField A2}
  1.3209E+03,                             !- Property Value 8 {BasedOnField A2}
  1.3118E+03,                             !- Property Value 9 {BasedOnField A2}
  1.3025E+03,                             !- Property Value 10 {BasedOnField A2}
  1.2932E+03,                             !- Property Value 11 {BasedOnField A2}
  1.2838E+03,                             !- Property Value 12 {BasedOnField A2}
  1.2743E+03,                             !- Property Value 13 {BasedOnField A2}
  1.2647E+03,                             !- Property Value 14 {BasedOnField A2}
  1.2550E+03,                             !- Property Value 15 {BasedOnField A2}
  1.2452E+03,                             !- Property Value 16 {BasedOnField A2}
  1.2353E+03,                             !- Property Value 17 {BasedOnField A2}
  1.2252E+03,                             !- Property Value 18 {BasedOnField A2}
  1.2150E+03,                             !- Property Value 19 {BasedOnField A2}
  1.2046E+03,                             !- Property Value 20 {BasedOnField A2}
  1.1940E+03,                             !- Property Value 21 {BasedOnField A2}
  1.1833E+03,                             !- Property Value 22 {BasedOnField A2}
  1.1724E+03,                             !- Property Value 23 {BasedOnField A2}
  1.1613E+03,                             !- Property Value 24 {BasedOnField A2}
  1.1500E+03,                             !- Property Value 25 {BasedOnField A2}
  1.1384E+03,                             !- Property Value 26 {BasedOnField A2}
  1.1266E+03,                             !- Property Value 27 {BasedOnField A2}
  1.1145E+03,                             !- Property Value 28 {BasedOnField A2}
  1.1021E+03,                             !- Property Value 29 {BasedOnField A2}
  1.0893E+03,                             !- Property Value 30 {BasedOnField A2}
  1.0762E+03,                             !- Property Value 31 {BasedOnField A2}
  1.0627E+03,                             !- Property Value 32 {BasedOnField A2}
  1.0488E+03,                             !- Property Value 33 {BasedOnField A2}
  1.0344E+03,                             !- Property Value 34 {BasedOnField A2}
  1.0194E+03,                             !- Property Value 35 {BasedOnField A2}
  1.0038E+03,                             !- Property Value 36 {BasedOnField A2}
  9.8753E+02,                             !- Property Value 37 {BasedOnField A2}
  9.7048E+02,                             !- Property Value 38 {BasedOnField A2}
  9.5253E+02,                             !- Property Value 39 {BasedOnField A2}
  9.3354E+02,                             !- Property Value 40 {BasedOnField A2}
  9.1332E+02,                             !- Property Value 41 {BasedOnField A2}
  8.9161E+02,                             !- Property Value 42 {BasedOnField A2}
  8.6809E+02,                             !- Property Value 43 {BasedOnField A2}
  8.4225E+02,                             !- Property Value 44 {BasedOnField A2}
  8.1331E+02,                             !- Property Value 45 {BasedOnField A2}
  7.7993E+02,                             !- Property Value 46 {BasedOnField A2}
  7.3937E+02,                             !- Property Value 47 {BasedOnField A2}
  6.8403E+02,                             !- Property Value 48 {BasedOnField A2}
  5.3572E+02;                             !- Property Value 49 {BasedOnField A2}

FluidProperties:Saturated,
  R404a,                                  !- Name
  Density,                                !- Fluid Property Type
  FluidGas,                               !- Fluid Phase
  R404aSaturatedTemperatures,             !- Temperature Values Name
  1.3625E+00,                             !- Property Value 1 {BasedOnField A2}
  1.6300E+00,                             !- Property Value 2 {BasedOnField A2}
  1.9378E+00,                             !- Property Value 3 {BasedOnField A2}
  2.2901E+00,                             !- Property Value 4 {BasedOnField A2}
  2.6913E+00,                             !- Property Value 5 {BasedOnField A2}
  3.1459E+00,                             !- Property Value 6 {BasedOnField A2}
  3.6591E+00,                             !- Property Value 7 {BasedOnField A2}
  4.2359E+00,                             !- Property Value 8 {BasedOnField A2}
  4.8817E+00,                             !- Property Value 9 {BasedOnField A2}
  5.6023E+00,                             !- Property Value 10 {BasedOnField A2}
  6.4037E+00,                             !- Property Value 11 {BasedOnField A2}
  7.2922E+00,                             !- Property Value 12 {BasedOnField A2}
  8.2744E+00,                             !- Property Value 13 {BasedOnField A2}
  9.3575E+00,                             !- Property Value 14 {BasedOnField A2}
  1.0549E+01,                             !- Property Value 15 {BasedOnField A2}
  1.1857E+01,                             !- Property Value 16 {BasedOnField A2}
  1.3289E+01,                             !- Property Value 17 {BasedOnField A2}
  1.4854E+01,                             !- Property Value 18 {BasedOnField A2}
  1.6563E+01,                             !- Property Value 19 {BasedOnField A2}
  1.8425E+01,                             !- Property Value 20 {BasedOnField A2}
  2.0452E+01,                             !- Property Value 21 {BasedOnField A2}
  2.2655E+01,                             !- Property Value 22 {BasedOnField A2}
  2.5047E+01,                             !- Property Value 23 {BasedOnField A2}
  2.7642E+01,                             !- Property Value 24 {BasedOnField A2}
  3.0457E+01,                             !- Property Value 25 {BasedOnField A2}
  3.3507E+01,                             !- Property Value 26 {BasedOnField A2}
  3.6812E+01,                             !- Property Value 27 {BasedOnField A2}
  4.0392E+01,                             !- Property Value 28 {BasedOnField A2}
  4.4271E+01,                             !- Property Value 29 {BasedOnField A2}
  4.8476E+01,                             !- Property Value 30 {BasedOnField A2}
  5.3035E+01,                             !- Property Value 31 {BasedOnField A2}
  5.7984E+01,                             !- Property Value 32 {BasedOnField A2}
  6.3361E+01,                             !- Property Value 33 {BasedOnField A2}
  6.9212E+01,                             !- Property Value 34 {BasedOnField A2}
  7.5590E+01,                             !- Property Value 35 {BasedOnField A2}
  8.2558E+01,                             !- Property Value 36 {BasedOnField A2}
  9.0193E+01,                             !- Property Value 37 {BasedOnField A2}
  9.8588E+01,                             !- Property Value 38 {BasedOnField A2}
  1.0786E+02,                             !- Property Value 39 {BasedOnField A2}
  1.1815E+02,                             !- Property Value 40 {BasedOnField A2}
  1.2965E+02,                             !- Property Value 41 {BasedOnField A2}
  1.4261E+02,                             !- Property Value 42 {BasedOnField A2}
  1.5738E+02,                             !- Property Value 43 {BasedOnField A2}
  1.7447E+02,                             !- Property Value 44 {BasedOnField A2}
  1.9468E+02,                             !- Property Value 45 {BasedOnField A2}
  2.1937E+02,                             !- Property Value 46 {BasedOnField A2}
  2.5127E+02,                             !- Property Value 47 {BasedOnField A2}
  2.9783E+02,                             !- Property Value 48 {BasedOnField A2}
  4.3624E+02;                             !- Property Value 49 {BasedOnField A2}

FluidProperties:Saturated,
  R404a,                                  !- Name
  SpecificHeat,                           !- Fluid Property Type
  Fluid,                                  !- Fluid Phase
  R404aSaturatedTemperatures,             !- Temperature Values Name
  1.2179E+03,                             !- Property Value 1 {BasedOnField A2}
  1.2200E+03,                             !- Property Value 2 {BasedOnField A2}
  1.2227E+03,                             !- Property Value 3 {BasedOnField A2}
  1.2260E+03,                             !- Property Value 4 {BasedOnField A2}
  1.2298E+03,                             !- Property Value 5 {BasedOnField A2}
  1.2340E+03,                             !- Property Value 6 {BasedOnField A2}
  1.2386E+03,                             !- Property Value 7 {BasedOnField A2}
  1.2436E+03,                             !- Property Value 8 {BasedOnField A2}
  1.2490E+03,                             !- Property Value 9 {BasedOnField A2}
  1.2547E+03,                             !- Property Value 10 {BasedOnField A2}
  1.2608E+03,                             !- Property Value 11 {BasedOnField A2}
  1.2671E+03,                             !- Property Value 12 {BasedOnField A2}
  1.2739E+03,                             !- Property Value 13 {BasedOnField A2}
  1.2809E+03,                             !- Property Value 14 {BasedOnField A2}
  1.2884E+03,                             !- Property Value 15 {BasedOnField A2}
  1.2962E+03,                             !- Property Value 16 {BasedOnField A2}
  1.3044E+03,                             !- Property Value 17 {BasedOnField A2}
  1.3130E+03,                             !- Property Value 18 {BasedOnField A2}
  1.3220E+03,                             !- Property Value 19 {BasedOnField A2}
  1.3316E+03,                             !- Property Value 20 {BasedOnField A2}
  1.3416E+03,                             !- Property Value 21 {BasedOnField A2}
  1.3523E+03,                             !- Property Value 22 {BasedOnField A2}
  1.3635E+03,                             !- Property Value 23 {BasedOnField A2}
  1.3755E+03,                             !- Property Value 24 {BasedOnField A2}
  1.3882E+03,                             !- Property Value 25 {BasedOnField A2}
  1.4018E+03,                             !- Property Value 26 {BasedOnField A2}
  1.4164E+03,                             !- Property Value 27 {BasedOnField A2}
  1.4320E+03,                             !- Property Value 28 {BasedOnField A2}
  1.4489E+03,                             !- Property Value 29 {BasedOnField A2}
  1.4672E+03,                             !- Property Value 30 {BasedOnField A2}
  1.4871E+03,                             !- Property Value 31 {BasedOnField A2}
  1.5090E+03,                             !- Property Value 32 {BasedOnField A2}
  1.5331E+03,                             !- Property Value 33 {BasedOnField A2}
  1.5598E+03,                             !- Property Value 34 {BasedOnField A2}
  1.5898E+03,                             !- Property Value 35 {BasedOnField A2}
  1.6235E+03,                             !- Property Value 36 {BasedOnField A2}
  1.6621E+03,                             !- Property Value 37 {BasedOnField A2}
  1.7066E+03,                             !- Property Value 38 {BasedOnField A2}
  1.7588E+03,                             !- Property Value 39 {BasedOnField A2}
  1.8211E+03,                             !- Property Value 40 {BasedOnField A2}
  1.8970E+03,                             !- Property Value 41 {BasedOnField A2}
  1.9920E+03,                             !- Property Value 42 {BasedOnField A2}
  2.1155E+03,                             !- Property Value 43 {BasedOnField A2}
  2.2842E+03,                             !- Property Value 44 {BasedOnField A2}
  2.5312E+03,                             !- Property Value 45 {BasedOnField A2}
  2.9356E+03,                             !- Property Value 46 {BasedOnField A2}
  3.7387E+03,                             !- Property Value 47 {BasedOnField A2}
  6.2011E+03,                             !- Property Value 48 {BasedOnField A2}
  1.6723E+05;                             !- Property Value 49 {BasedOnField A2}

FluidProperties:Saturated,
  R404a,                                  !- Name
  SpecificHeat,                           !- Fluid Property Type
  FluidGas,                               !- Fluid Phase
  R404aSaturatedTemperatures,             !- Temperature Values Name
  7.0047E+02,                             !- Property Value 1 {BasedOnField A2}
  7.0956E+02,                             !- Property Value 2 {BasedOnField A2}
  7.1877E+02,                             !- Property Value 3 {BasedOnField A2}
  7.2812E+02,                             !- Property Value 4 {BasedOnField A2}
  7.3761E+02,                             !- Property Value 5 {BasedOnField A2}
  7.4727E+02,                             !- Property Value 6 {BasedOnField A2}
  7.5710E+02,                             !- Property Value 7 {BasedOnField A2}
  7.6714E+02,                             !- Property Value 8 {BasedOnField A2}
  7.7739E+02,                             !- Property Value 9 {BasedOnField A2}
  7.8789E+02,                             !- Property Value 10 {BasedOnField A2}
  7.9866E+02,                             !- Property Value 11 {BasedOnField A2}
  8.0972E+02,                             !- Property Value 12 {BasedOnField A2}
  8.2111E+02,                             !- Property Value 13 {BasedOnField A2}
  8.3286E+02,                             !- Property Value 14 {BasedOnField A2}
  8.4499E+02,                             !- Property Value 15 {BasedOnField A2}
  8.5756E+02,                             !- Property Value 16 {BasedOnField A2}
  8.7059E+02,                             !- Property Value 17 {BasedOnField A2}
  8.8415E+02,                             !- Property Value 18 {BasedOnField A2}
  8.9827E+02,                             !- Property Value 19 {BasedOnField A2}
  9.1301E+02,                             !- Property Value 20 {BasedOnField A2}
  9.2843E+02,                             !- Property Value 21 {BasedOnField A2}
  9.4462E+02,                             !- Property Value 22 {BasedOnField A2}
  9.6165E+02,                             !- Property Value 23 {BasedOnField A2}
  9.7961E+02,                             !- Property Value 24 {BasedOnField A2}
  9.9863E+02,                             !- Property Value 25 {BasedOnField A2}
  1.0188E+03,                             !- Property Value 26 {BasedOnField A2}
  1.0404E+03,                             !- Property Value 27 {BasedOnField A2}
  1.0634E+03,                             !- Property Value 28 {BasedOnField A2}
  1.0882E+03,                             !- Property Value 29 {BasedOnField A2}
  1.1151E+03,                             !- Property Value 30 {BasedOnField A2}
  1.1442E+03,                             !- Property Value 31 {BasedOnField A2}
  1.1762E+03,                             !- Property Value 32 {BasedOnField A2}
  1.2114E+03,                             !- Property Value 33 {BasedOnField A2}
  1.2506E+03,                             !- Property Value 34 {BasedOnField A2}
  1.2946E+03,                             !- Property Value 35 {BasedOnField A2}
  1.3445E+03,                             !- Property Value 36 {BasedOnField A2}
  1.4018E+03,                             !- Property Value 37 {BasedOnField A2}
  1.4685E+03,                             !- Property Value 38 {BasedOnField A2}
  1.5475E+03,                             !- Property Value 39 {BasedOnField A2}
  1.6428E+03,                             !- Property Value 40 {BasedOnField A2}
  1.7607E+03,                             !- Property Value 41 {BasedOnField A2}
  1.9107E+03,                             !- Property Value 42 {BasedOnField A2}
  2.1090E+03,                             !- Property Value 43 {BasedOnField A2}
  2.3841E+03,                             !- Property Value 44 {BasedOnField A2}
  2.7930E+03,                             !- Property Value 45 {BasedOnField A2}
  3.4666E+03,                             !- Property Value 46 {BasedOnField A2}
  4.7895E+03,                             !- Property Value 47 {BasedOnField A2}
  8.5999E+03,                             !- Property Value 48 {BasedOnField A2}
  1.6847E+05;                             !- Property Value 49 {BasedOnField A2}

FluidProperties:Temperatures,
  R404aSuperHeatTemperatures,             !- Name
  -72.000,                                !- Temperature 1 {C}
  -66.000,                                !- Temperature 2 {C}
  -60.000,                                !- Temperature 3 {C}
  -54.000,                                !- Temperature 4 {C}
  -48.000,                                !- Temperature 5 {C}
  -45.000,                                !- Temperature 6 {C}
  -42.000,                                !- Temperature 7 {C}
  -39.000,                                !- Temperature 8 {C}
  -36.000,                                !- Temperature 9 {C}
  -33.000,                                !- Temperature 10 {C}
  -30.000,                                !- Temperature 11 {C}
  -27.000,                                !- Temperature 12 {C}
  -24.000,                                !- Temperature 13 {C}
  -21.000,                                !- Temperature 14 {C}
  -18.000,                                !- Temperature 15 {C}
  -15.000,                                !- Temperature 16 {C}
  -12.000,                                !- Temperature 17 {C}
  -9.000,                                 !- Temperature 18 {C}
  -6.000,                                 !- Temperature 19 {C}
  -3.000,                                 !- Temperature 20 {C}
  0.000,                                  !- Temperature 21 {C}
  3.000,                                  !- Temperature 22 {C}
  6.000,                                  !- Temperature 23 {C}
  9.000,                                  !- Temperature 24 {C}
  12.000,                                 !- Temperature 25 {C}
  15.000,                                 !- Temperature 26 {C}
  18.000,                                 !- Temperature 27 {C}
  21.000,                                 !- Temperature 28 {C}
  24.000,                                 !- Temperature 29 {C}
  27.000,                                 !- Temperature 30 {C}
  30.000,                                 !- Temperature 31 {C}
  33.000,                                 !- Temperature 32 {C}
  36.000,                                 !- Temperature 33 {C}
  39.000,                                 !- Temperature 34 {C}
  42.000,                                 !- Temperature 35 {C}
  45.000,                                 !- Temperature 36 {C}
  48.000,                                 !- Temperature 37 {C}
  51.000,                                 !- Temperature 38 {C}
  54.000,                                 !- Temperature 39 {C}
  57.000,                                 !- Temperature 40 {C}
  60.000,                                 !- Temperature 41 {C}
  63.000,                                 !- Temperature 42 {C}
  66.000,                                 !- Temperature 43 {C}
  69.000,                                 !- Temperature 44 {C}
  72.000;                                 !- Temperature 45 {C}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Enthalpy,                               !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  2.2928E+04,                             !- Pressure {Pa}
  3.2400E+05,                             !- Property Value 1 {BasedOnField A2}
  3.2822E+05,                             !- Property Value 2 {BasedOnField A2}
  3.3250E+05,                             !- Property Value 3 {BasedOnField A2}
  3.3683E+05,                             !- Property Value 4 {BasedOnField A2}
  3.4121E+05,                             !- Property Value 5 {BasedOnField A2}
  3.4343E+05,                             !- Property Value 6 {BasedOnField A2}
  3.4566E+05,                             !- Property Value 7 {BasedOnField A2}
  3.4791E+05,                             !- Property Value 8 {BasedOnField A2}
  3.5017E+05,                             !- Property Value 9 {BasedOnField A2}
  3.5244E+05,                             !- Property Value 10 {BasedOnField A2}
  3.5473E+05,                             !- Property Value 11 {BasedOnField A2}
  3.5704E+05,                             !- Property Value 12 {BasedOnField A2}
  3.5937E+05,                             !- Property Value 13 {BasedOnField A2}
  3.6171E+05,                             !- Property Value 14 {BasedOnField A2}
  3.6406E+05,                             !- Property Value 15 {BasedOnField A2}
  3.6643E+05,                             !- Property Value 16 {BasedOnField A2}
  3.6882E+05,                             !- Property Value 17 {BasedOnField A2}
  3.7123E+05,                             !- Property Value 18 {BasedOnField A2}
  3.7365E+05,                             !- Property Value 19 {BasedOnField A2}
  3.7609E+05,                             !- Property Value 20 {BasedOnField A2}
  3.7854E+05,                             !- Property Value 21 {BasedOnField A2}
  3.8101E+05,                             !- Property Value 22 {BasedOnField A2}
  3.8350E+05,                             !- Property Value 23 {BasedOnField A2}
  3.8600E+05,                             !- Property Value 24 {BasedOnField A2}
  3.8852E+05,                             !- Property Value 25 {BasedOnField A2}
  3.9106E+05,                             !- Property Value 26 {BasedOnField A2}
  3.9361E+05,                             !- Property Value 27 {BasedOnField A2}
  3.9618E+05,                             !- Property Value 28 {BasedOnField A2}
  3.9876E+05,                             !- Property Value 29 {BasedOnField A2}
  4.0136E+05,                             !- Property Value 30 {BasedOnField A2}
  4.0398E+05,                             !- Property Value 31 {BasedOnField A2}
  4.0661E+05,                             !- Property Value 32 {BasedOnField A2}
  4.0926E+05,                             !- Property Value 33 {BasedOnField A2}
  4.1192E+05,                             !- Property Value 34 {BasedOnField A2}
  4.1460E+05,                             !- Property Value 35 {BasedOnField A2}
  4.1730E+05,                             !- Property Value 36 {BasedOnField A2}
  4.2001E+05,                             !- Property Value 37 {BasedOnField A2}
  4.2274E+05,                             !- Property Value 38 {BasedOnField A2}
  4.2548E+05,                             !- Property Value 39 {BasedOnField A2}
  4.2824E+05,                             !- Property Value 40 {BasedOnField A2}
  4.3102E+05,                             !- Property Value 41 {BasedOnField A2}
  4.3381E+05,                             !- Property Value 42 {BasedOnField A2}
  4.3661E+05,                             !- Property Value 43 {BasedOnField A2}
  4.3943E+05,                             !- Property Value 44 {BasedOnField A2}
  4.4227E+05;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Density,                                !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  2.2928E+04,                             !- Pressure {Pa}
  1.3625E+00,                             !- Property Value 1 {BasedOnField A2}
  1.3201E+00,                             !- Property Value 2 {BasedOnField A2}
  1.2805E+00,                             !- Property Value 3 {BasedOnField A2}
  1.2435E+00,                             !- Property Value 4 {BasedOnField A2}
  1.2088E+00,                             !- Property Value 5 {BasedOnField A2}
  1.1922E+00,                             !- Property Value 6 {BasedOnField A2}
  1.1760E+00,                             !- Property Value 7 {BasedOnField A2}
  1.1604E+00,                             !- Property Value 8 {BasedOnField A2}
  1.1452E+00,                             !- Property Value 9 {BasedOnField A2}
  1.1303E+00,                             !- Property Value 10 {BasedOnField A2}
  1.1159E+00,                             !- Property Value 11 {BasedOnField A2}
  1.1019E+00,                             !- Property Value 12 {BasedOnField A2}
  1.0883E+00,                             !- Property Value 13 {BasedOnField A2}
  1.0750E+00,                             !- Property Value 14 {BasedOnField A2}
  1.0620E+00,                             !- Property Value 15 {BasedOnField A2}
  1.0493E+00,                             !- Property Value 16 {BasedOnField A2}
  1.0370E+00,                             !- Property Value 17 {BasedOnField A2}
  1.0249E+00,                             !- Property Value 18 {BasedOnField A2}
  1.0132E+00,                             !- Property Value 19 {BasedOnField A2}
  1.0017E+00,                             !- Property Value 20 {BasedOnField A2}
  9.9049E-01,                             !- Property Value 21 {BasedOnField A2}
  9.7953E-01,                             !- Property Value 22 {BasedOnField A2}
  9.6881E-01,                             !- Property Value 23 {BasedOnField A2}
  9.5834E-01,                             !- Property Value 24 {BasedOnField A2}
  9.4809E-01,                             !- Property Value 25 {BasedOnField A2}
  9.3806E-01,                             !- Property Value 26 {BasedOnField A2}
  9.2825E-01,                             !- Property Value 27 {BasedOnField A2}
  9.1865E-01,                             !- Property Value 28 {BasedOnField A2}
  9.0924E-01,                             !- Property Value 29 {BasedOnField A2}
  9.0003E-01,                             !- Property Value 30 {BasedOnField A2}
  8.9101E-01,                             !- Property Value 31 {BasedOnField A2}
  8.8217E-01,                             !- Property Value 32 {BasedOnField A2}
  8.7351E-01,                             !- Property Value 33 {BasedOnField A2}
  8.6502E-01,                             !- Property Value 34 {BasedOnField A2}
  8.5669E-01,                             !- Property Value 35 {BasedOnField A2}
  8.4853E-01,                             !- Property Value 36 {BasedOnField A2}
  8.4052E-01,                             !- Property Value 37 {BasedOnField A2}
  8.3266E-01,                             !- Property Value 38 {BasedOnField A2}
  8.2495E-01,                             !- Property Value 39 {BasedOnField A2}
  8.1738E-01,                             !- Property Value 40 {BasedOnField A2}
  8.0996E-01,                             !- Property Value 41 {BasedOnField A2}
  8.0266E-01,                             !- Property Value 42 {BasedOnField A2}
  7.9550E-01,                             !- Property Value 43 {BasedOnField A2}
  7.8847E-01,                             !- Property Value 44 {BasedOnField A2}
  7.8156E-01;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Enthalpy,                               !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  3.3412E+04,                             !- Pressure {Pa}
  0.0000E+00,                             !- Property Value 1 {BasedOnField A2}
  3.2767E+05,                             !- Property Value 2 {BasedOnField A2}
  3.3200E+05,                             !- Property Value 3 {BasedOnField A2}
  3.3638E+05,                             !- Property Value 4 {BasedOnField A2}
  3.4081E+05,                             !- Property Value 5 {BasedOnField A2}
  3.4305E+05,                             !- Property Value 6 {BasedOnField A2}
  3.4530E+05,                             !- Property Value 7 {BasedOnField A2}
  3.4756E+05,                             !- Property Value 8 {BasedOnField A2}
  3.4984E+05,                             !- Property Value 9 {BasedOnField A2}
  3.5213E+05,                             !- Property Value 10 {BasedOnField A2}
  3.5443E+05,                             !- Property Value 11 {BasedOnField A2}
  3.5675E+05,                             !- Property Value 12 {BasedOnField A2}
  3.5909E+05,                             !- Property Value 13 {BasedOnField A2}
  3.6144E+05,                             !- Property Value 14 {BasedOnField A2}
  3.6381E+05,                             !- Property Value 15 {BasedOnField A2}
  3.6619E+05,                             !- Property Value 16 {BasedOnField A2}
  3.6859E+05,                             !- Property Value 17 {BasedOnField A2}
  3.7100E+05,                             !- Property Value 18 {BasedOnField A2}
  3.7343E+05,                             !- Property Value 19 {BasedOnField A2}
  3.7588E+05,                             !- Property Value 20 {BasedOnField A2}
  3.7834E+05,                             !- Property Value 21 {BasedOnField A2}
  3.8081E+05,                             !- Property Value 22 {BasedOnField A2}
  3.8331E+05,                             !- Property Value 23 {BasedOnField A2}
  3.8582E+05,                             !- Property Value 24 {BasedOnField A2}
  3.8834E+05,                             !- Property Value 25 {BasedOnField A2}
  3.9088E+05,                             !- Property Value 26 {BasedOnField A2}
  3.9344E+05,                             !- Property Value 27 {BasedOnField A2}
  3.9601E+05,                             !- Property Value 28 {BasedOnField A2}
  3.9860E+05,                             !- Property Value 29 {BasedOnField A2}
  4.0121E+05,                             !- Property Value 30 {BasedOnField A2}
  4.0383E+05,                             !- Property Value 31 {BasedOnField A2}
  4.0646E+05,                             !- Property Value 32 {BasedOnField A2}
  4.0912E+05,                             !- Property Value 33 {BasedOnField A2}
  4.1178E+05,                             !- Property Value 34 {BasedOnField A2}
  4.1447E+05,                             !- Property Value 35 {BasedOnField A2}
  4.1717E+05,                             !- Property Value 36 {BasedOnField A2}
  4.1988E+05,                             !- Property Value 37 {BasedOnField A2}
  4.2262E+05,                             !- Property Value 38 {BasedOnField A2}
  4.2536E+05,                             !- Property Value 39 {BasedOnField A2}
  4.2812E+05,                             !- Property Value 40 {BasedOnField A2}
  4.3090E+05,                             !- Property Value 41 {BasedOnField A2}
  4.3369E+05,                             !- Property Value 42 {BasedOnField A2}
  4.3650E+05,                             !- Property Value 43 {BasedOnField A2}
  4.3933E+05,                             !- Property Value 44 {BasedOnField A2}
  4.4216E+05;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Density,                                !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  3.3412E+04,                             !- Pressure {Pa}
  0.0000E+00,                             !- Property Value 1 {BasedOnField A2}
  1.9379E+00,                             !- Property Value 2 {BasedOnField A2}
  1.8782E+00,                             !- Property Value 3 {BasedOnField A2}
  1.8226E+00,                             !- Property Value 4 {BasedOnField A2}
  1.7705E+00,                             !- Property Value 5 {BasedOnField A2}
  1.7457E+00,                             !- Property Value 6 {BasedOnField A2}
  1.7217E+00,                             !- Property Value 7 {BasedOnField A2}
  1.6984E+00,                             !- Property Value 8 {BasedOnField A2}
  1.6757E+00,                             !- Property Value 9 {BasedOnField A2}
  1.6537E+00,                             !- Property Value 10 {BasedOnField A2}
  1.6323E+00,                             !- Property Value 11 {BasedOnField A2}
  1.6115E+00,                             !- Property Value 12 {BasedOnField A2}
  1.5913E+00,                             !- Property Value 13 {BasedOnField A2}
  1.5716E+00,                             !- Property Value 14 {BasedOnField A2}
  1.5524E+00,                             !- Property Value 15 {BasedOnField A2}
  1.5337E+00,                             !- Property Value 16 {BasedOnField A2}
  1.5155E+00,                             !- Property Value 17 {BasedOnField A2}
  1.4977E+00,                             !- Property Value 18 {BasedOnField A2}
  1.4803E+00,                             !- Property Value 19 {BasedOnField A2}
  1.4634E+00,                             !- Property Value 20 {BasedOnField A2}
  1.4469E+00,                             !- Property Value 21 {BasedOnField A2}
  1.4307E+00,                             !- Property Value 22 {BasedOnField A2}
  1.4149E+00,                             !- Property Value 23 {BasedOnField A2}
  1.3995E+00,                             !- Property Value 24 {BasedOnField A2}
  1.3844E+00,                             !- Property Value 25 {BasedOnField A2}
  1.3697E+00,                             !- Property Value 26 {BasedOnField A2}
  1.3553E+00,                             !- Property Value 27 {BasedOnField A2}
  1.3411E+00,                             !- Property Value 28 {BasedOnField A2}
  1.3273E+00,                             !- Property Value 29 {BasedOnField A2}
  1.3138E+00,                             !- Property Value 30 {BasedOnField A2}
  1.3006E+00,                             !- Property Value 31 {BasedOnField A2}
  1.2876E+00,                             !- Property Value 32 {BasedOnField A2}
  1.2749E+00,                             !- Property Value 33 {BasedOnField A2}
  1.2624E+00,                             !- Property Value 34 {BasedOnField A2}
  1.2502E+00,                             !- Property Value 35 {BasedOnField A2}
  1.2382E+00,                             !- Property Value 36 {BasedOnField A2}
  1.2265E+00,                             !- Property Value 37 {BasedOnField A2}
  1.2150E+00,                             !- Property Value 38 {BasedOnField A2}
  1.2037E+00,                             !- Property Value 39 {BasedOnField A2}
  1.1926E+00,                             !- Property Value 40 {BasedOnField A2}
  1.1817E+00,                             !- Property Value 41 {BasedOnField A2}
  1.1710E+00,                             !- Property Value 42 {BasedOnField A2}
  1.1605E+00,                             !- Property Value 43 {BasedOnField A2}
  1.1502E+00,                             !- Property Value 44 {BasedOnField A2}
  1.1401E+00;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Enthalpy,                               !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  4.7457E+04,                             !- Pressure {Pa}
  0.0000E+00,                             !- Property Value 1 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 2 {BasedOnField A2}
  3.3134E+05,                             !- Property Value 3 {BasedOnField A2}
  3.3579E+05,                             !- Property Value 4 {BasedOnField A2}
  3.4027E+05,                             !- Property Value 5 {BasedOnField A2}
  3.4254E+05,                             !- Property Value 6 {BasedOnField A2}
  3.4481E+05,                             !- Property Value 7 {BasedOnField A2}
  3.4709E+05,                             !- Property Value 8 {BasedOnField A2}
  3.4939E+05,                             !- Property Value 9 {BasedOnField A2}
  3.5170E+05,                             !- Property Value 10 {BasedOnField A2}
  3.5403E+05,                             !- Property Value 11 {BasedOnField A2}
  3.5636E+05,                             !- Property Value 12 {BasedOnField A2}
  3.5872E+05,                             !- Property Value 13 {BasedOnField A2}
  3.6108E+05,                             !- Property Value 14 {BasedOnField A2}
  3.6346E+05,                             !- Property Value 15 {BasedOnField A2}
  3.6586E+05,                             !- Property Value 16 {BasedOnField A2}
  3.6827E+05,                             !- Property Value 17 {BasedOnField A2}
  3.7069E+05,                             !- Property Value 18 {BasedOnField A2}
  3.7314E+05,                             !- Property Value 19 {BasedOnField A2}
  3.7559E+05,                             !- Property Value 20 {BasedOnField A2}
  3.7806E+05,                             !- Property Value 21 {BasedOnField A2}
  3.8055E+05,                             !- Property Value 22 {BasedOnField A2}
  3.8305E+05,                             !- Property Value 23 {BasedOnField A2}
  3.8557E+05,                             !- Property Value 24 {BasedOnField A2}
  3.8810E+05,                             !- Property Value 25 {BasedOnField A2}
  3.9065E+05,                             !- Property Value 26 {BasedOnField A2}
  3.9321E+05,                             !- Property Value 27 {BasedOnField A2}
  3.9579E+05,                             !- Property Value 28 {BasedOnField A2}
  3.9839E+05,                             !- Property Value 29 {BasedOnField A2}
  4.0100E+05,                             !- Property Value 30 {BasedOnField A2}
  4.0363E+05,                             !- Property Value 31 {BasedOnField A2}
  4.0627E+05,                             !- Property Value 32 {BasedOnField A2}
  4.0893E+05,                             !- Property Value 33 {BasedOnField A2}
  4.1160E+05,                             !- Property Value 34 {BasedOnField A2}
  4.1429E+05,                             !- Property Value 35 {BasedOnField A2}
  4.1699E+05,                             !- Property Value 36 {BasedOnField A2}
  4.1971E+05,                             !- Property Value 37 {BasedOnField A2}
  4.2245E+05,                             !- Property Value 38 {BasedOnField A2}
  4.2520E+05,                             !- Property Value 39 {BasedOnField A2}
  4.2796E+05,                             !- Property Value 40 {BasedOnField A2}
  4.3075E+05,                             !- Property Value 41 {BasedOnField A2}
  4.3354E+05,                             !- Property Value 42 {BasedOnField A2}
  4.3635E+05,                             !- Property Value 43 {BasedOnField A2}
  4.3918E+05,                             !- Property Value 44 {BasedOnField A2}
  4.4202E+05;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Density,                                !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  4.7457E+04,                             !- Pressure {Pa}
  0.0000E+00,                             !- Property Value 1 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 2 {BasedOnField A2}
  2.6912E+00,                             !- Property Value 3 {BasedOnField A2}
  2.6090E+00,                             !- Property Value 4 {BasedOnField A2}
  2.5324E+00,                             !- Property Value 5 {BasedOnField A2}
  2.4960E+00,                             !- Property Value 6 {BasedOnField A2}
  2.4607E+00,                             !- Property Value 7 {BasedOnField A2}
  2.4266E+00,                             !- Property Value 8 {BasedOnField A2}
  2.3935E+00,                             !- Property Value 9 {BasedOnField A2}
  2.3614E+00,                             !- Property Value 10 {BasedOnField A2}
  2.3303E+00,                             !- Property Value 11 {BasedOnField A2}
  2.3000E+00,                             !- Property Value 12 {BasedOnField A2}
  2.2706E+00,                             !- Property Value 13 {BasedOnField A2}
  2.2420E+00,                             !- Property Value 14 {BasedOnField A2}
  2.2142E+00,                             !- Property Value 15 {BasedOnField A2}
  2.1871E+00,                             !- Property Value 16 {BasedOnField A2}
  2.1608E+00,                             !- Property Value 17 {BasedOnField A2}
  2.1350E+00,                             !- Property Value 18 {BasedOnField A2}
  2.1100E+00,                             !- Property Value 19 {BasedOnField A2}
  2.0855E+00,                             !- Property Value 20 {BasedOnField A2}
  2.0617E+00,                             !- Property Value 21 {BasedOnField A2}
  2.0384E+00,                             !- Property Value 22 {BasedOnField A2}
  2.0157E+00,                             !- Property Value 23 {BasedOnField A2}
  1.9935E+00,                             !- Property Value 24 {BasedOnField A2}
  1.9718E+00,                             !- Property Value 25 {BasedOnField A2}
  1.9506E+00,                             !- Property Value 26 {BasedOnField A2}
  1.9299E+00,                             !- Property Value 27 {BasedOnField A2}
  1.9096E+00,                             !- Property Value 28 {BasedOnField A2}
  1.8897E+00,                             !- Property Value 29 {BasedOnField A2}
  1.8703E+00,                             !- Property Value 30 {BasedOnField A2}
  1.8513E+00,                             !- Property Value 31 {BasedOnField A2}
  1.8327E+00,                             !- Property Value 32 {BasedOnField A2}
  1.8145E+00,                             !- Property Value 33 {BasedOnField A2}
  1.7966E+00,                             !- Property Value 34 {BasedOnField A2}
  1.7791E+00,                             !- Property Value 35 {BasedOnField A2}
  1.7620E+00,                             !- Property Value 36 {BasedOnField A2}
  1.7452E+00,                             !- Property Value 37 {BasedOnField A2}
  1.7287E+00,                             !- Property Value 38 {BasedOnField A2}
  1.7125E+00,                             !- Property Value 39 {BasedOnField A2}
  1.6966E+00,                             !- Property Value 40 {BasedOnField A2}
  1.6811E+00,                             !- Property Value 41 {BasedOnField A2}
  1.6658E+00,                             !- Property Value 42 {BasedOnField A2}
  1.6508E+00,                             !- Property Value 43 {BasedOnField A2}
  1.6361E+00,                             !- Property Value 44 {BasedOnField A2}
  1.6216E+00;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Enthalpy,                               !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  6.5870E+04,                             !- Pressure {Pa}
  0.0000E+00,                             !- Property Value 1 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 2 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 3 {BasedOnField A2}
  3.3501E+05,                             !- Property Value 4 {BasedOnField A2}
  3.3957E+05,                             !- Property Value 5 {BasedOnField A2}
  3.4186E+05,                             !- Property Value 6 {BasedOnField A2}
  3.4417E+05,                             !- Property Value 7 {BasedOnField A2}
  3.4648E+05,                             !- Property Value 8 {BasedOnField A2}
  3.4881E+05,                             !- Property Value 9 {BasedOnField A2}
  3.5114E+05,                             !- Property Value 10 {BasedOnField A2}
  3.5349E+05,                             !- Property Value 11 {BasedOnField A2}
  3.5585E+05,                             !- Property Value 12 {BasedOnField A2}
  3.5823E+05,                             !- Property Value 13 {BasedOnField A2}
  3.6061E+05,                             !- Property Value 14 {BasedOnField A2}
  3.6301E+05,                             !- Property Value 15 {BasedOnField A2}
  3.6542E+05,                             !- Property Value 16 {BasedOnField A2}
  3.6785E+05,                             !- Property Value 17 {BasedOnField A2}
  3.7029E+05,                             !- Property Value 18 {BasedOnField A2}
  3.7275E+05,                             !- Property Value 19 {BasedOnField A2}
  3.7522E+05,                             !- Property Value 20 {BasedOnField A2}
  3.7770E+05,                             !- Property Value 21 {BasedOnField A2}
  3.8020E+05,                             !- Property Value 22 {BasedOnField A2}
  3.8271E+05,                             !- Property Value 23 {BasedOnField A2}
  3.8524E+05,                             !- Property Value 24 {BasedOnField A2}
  3.8778E+05,                             !- Property Value 25 {BasedOnField A2}
  3.9034E+05,                             !- Property Value 26 {BasedOnField A2}
  3.9292E+05,                             !- Property Value 27 {BasedOnField A2}
  3.9550E+05,                             !- Property Value 28 {BasedOnField A2}
  3.9811E+05,                             !- Property Value 29 {BasedOnField A2}
  4.0073E+05,                             !- Property Value 30 {BasedOnField A2}
  4.0336E+05,                             !- Property Value 31 {BasedOnField A2}
  4.0601E+05,                             !- Property Value 32 {BasedOnField A2}
  4.0868E+05,                             !- Property Value 33 {BasedOnField A2}
  4.1136E+05,                             !- Property Value 34 {BasedOnField A2}
  4.1405E+05,                             !- Property Value 35 {BasedOnField A2}
  4.1676E+05,                             !- Property Value 36 {BasedOnField A2}
  4.1949E+05,                             !- Property Value 37 {BasedOnField A2}
  4.2223E+05,                             !- Property Value 38 {BasedOnField A2}
  4.2498E+05,                             !- Property Value 39 {BasedOnField A2}
  4.2775E+05,                             !- Property Value 40 {BasedOnField A2}
  4.3054E+05,                             !- Property Value 41 {BasedOnField A2}
  4.3334E+05,                             !- Property Value 42 {BasedOnField A2}
  4.3616E+05,                             !- Property Value 43 {BasedOnField A2}
  4.3899E+05,                             !- Property Value 44 {BasedOnField A2}
  4.4183E+05;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Density,                                !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  6.5870E+04,                             !- Pressure {Pa}
  0.0000E+00,                             !- Property Value 1 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 2 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 3 {BasedOnField A2}
  3.6591E+00,                             !- Property Value 4 {BasedOnField A2}
  3.5476E+00,                             !- Property Value 5 {BasedOnField A2}
  3.4949E+00,                             !- Property Value 6 {BasedOnField A2}
  3.4439E+00,                             !- Property Value 7 {BasedOnField A2}
  3.3947E+00,                             !- Property Value 8 {BasedOnField A2}
  3.3471E+00,                             !- Property Value 9 {BasedOnField A2}
  3.3010E+00,                             !- Property Value 10 {BasedOnField A2}
  3.2563E+00,                             !- Property Value 11 {BasedOnField A2}
  3.2130E+00,                             !- Property Value 12 {BasedOnField A2}
  3.1709E+00,                             !- Property Value 13 {BasedOnField A2}
  3.1301E+00,                             !- Property Value 14 {BasedOnField A2}
  3.0904E+00,                             !- Property Value 15 {BasedOnField A2}
  3.0519E+00,                             !- Property Value 16 {BasedOnField A2}
  3.0144E+00,                             !- Property Value 17 {BasedOnField A2}
  2.9779E+00,                             !- Property Value 18 {BasedOnField A2}
  2.9423E+00,                             !- Property Value 19 {BasedOnField A2}
  2.9076E+00,                             !- Property Value 20 {BasedOnField A2}
  2.8739E+00,                             !- Property Value 21 {BasedOnField A2}
  2.8409E+00,                             !- Property Value 22 {BasedOnField A2}
  2.8088E+00,                             !- Property Value 23 {BasedOnField A2}
  2.7774E+00,                             !- Property Value 24 {BasedOnField A2}
  2.7468E+00,                             !- Property Value 25 {BasedOnField A2}
  2.7169E+00,                             !- Property Value 26 {BasedOnField A2}
  2.6877E+00,                             !- Property Value 27 {BasedOnField A2}
  2.6591E+00,                             !- Property Value 28 {BasedOnField A2}
  2.6311E+00,                             !- Property Value 29 {BasedOnField A2}
  2.6038E+00,                             !- Property Value 30 {BasedOnField A2}
  2.5771E+00,                             !- Property Value 31 {BasedOnField A2}
  2.5509E+00,                             !- Property Value 32 {BasedOnField A2}
  2.5253E+00,                             !- Property Value 33 {BasedOnField A2}
  2.5002E+00,                             !- Property Value 34 {BasedOnField A2}
  2.4756E+00,                             !- Property Value 35 {BasedOnField A2}
  2.4516E+00,                             !- Property Value 36 {BasedOnField A2}
  2.4280E+00,                             !- Property Value 37 {BasedOnField A2}
  2.4048E+00,                             !- Property Value 38 {BasedOnField A2}
  2.3822E+00,                             !- Property Value 39 {BasedOnField A2}
  2.3599E+00,                             !- Property Value 40 {BasedOnField A2}
  2.3381E+00,                             !- Property Value 41 {BasedOnField A2}
  2.3167E+00,                             !- Property Value 42 {BasedOnField A2}
  2.2957E+00,                             !- Property Value 43 {BasedOnField A2}
  2.2751E+00,                             !- Property Value 44 {BasedOnField A2}
  2.2549E+00;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Enthalpy,                               !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  8.9542E+04,                             !- Pressure {Pa}
  0.0000E+00,                             !- Property Value 1 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 2 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 3 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 4 {BasedOnField A2}
  3.3866E+05,                             !- Property Value 5 {BasedOnField A2}
  3.4099E+05,                             !- Property Value 6 {BasedOnField A2}
  3.4334E+05,                             !- Property Value 7 {BasedOnField A2}
  3.4569E+05,                             !- Property Value 8 {BasedOnField A2}
  3.4805E+05,                             !- Property Value 9 {BasedOnField A2}
  3.5042E+05,                             !- Property Value 10 {BasedOnField A2}
  3.5280E+05,                             !- Property Value 11 {BasedOnField A2}
  3.5519E+05,                             !- Property Value 12 {BasedOnField A2}
  3.5759E+05,                             !- Property Value 13 {BasedOnField A2}
  3.6000E+05,                             !- Property Value 14 {BasedOnField A2}
  3.6243E+05,                             !- Property Value 15 {BasedOnField A2}
  3.6486E+05,                             !- Property Value 16 {BasedOnField A2}
  3.6731E+05,                             !- Property Value 17 {BasedOnField A2}
  3.6977E+05,                             !- Property Value 18 {BasedOnField A2}
  3.7224E+05,                             !- Property Value 19 {BasedOnField A2}
  3.7473E+05,                             !- Property Value 20 {BasedOnField A2}
  3.7723E+05,                             !- Property Value 21 {BasedOnField A2}
  3.7975E+05,                             !- Property Value 22 {BasedOnField A2}
  3.8228E+05,                             !- Property Value 23 {BasedOnField A2}
  3.8482E+05,                             !- Property Value 24 {BasedOnField A2}
  3.8737E+05,                             !- Property Value 25 {BasedOnField A2}
  3.8995E+05,                             !- Property Value 26 {BasedOnField A2}
  3.9253E+05,                             !- Property Value 27 {BasedOnField A2}
  3.9513E+05,                             !- Property Value 28 {BasedOnField A2}
  3.9775E+05,                             !- Property Value 29 {BasedOnField A2}
  4.0038E+05,                             !- Property Value 30 {BasedOnField A2}
  4.0302E+05,                             !- Property Value 31 {BasedOnField A2}
  4.0568E+05,                             !- Property Value 32 {BasedOnField A2}
  4.0835E+05,                             !- Property Value 33 {BasedOnField A2}
  4.1104E+05,                             !- Property Value 34 {BasedOnField A2}
  4.1374E+05,                             !- Property Value 35 {BasedOnField A2}
  4.1646E+05,                             !- Property Value 36 {BasedOnField A2}
  4.1920E+05,                             !- Property Value 37 {BasedOnField A2}
  4.2194E+05,                             !- Property Value 38 {BasedOnField A2}
  4.2471E+05,                             !- Property Value 39 {BasedOnField A2}
  4.2748E+05,                             !- Property Value 40 {BasedOnField A2}
  4.3028E+05,                             !- Property Value 41 {BasedOnField A2}
  4.3308E+05,                             !- Property Value 42 {BasedOnField A2}
  4.3590E+05,                             !- Property Value 43 {BasedOnField A2}
  4.3874E+05,                             !- Property Value 44 {BasedOnField A2}
  4.4159E+05;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Density,                                !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  8.9542E+04,                             !- Pressure {Pa}
  0.0000E+00,                             !- Property Value 1 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 2 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 3 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 4 {BasedOnField A2}
  4.8817E+00,                             !- Property Value 5 {BasedOnField A2}
  4.8059E+00,                             !- Property Value 6 {BasedOnField A2}
  4.7329E+00,                             !- Property Value 7 {BasedOnField A2}
  4.6625E+00,                             !- Property Value 8 {BasedOnField A2}
  4.5947E+00,                             !- Property Value 9 {BasedOnField A2}
  4.5291E+00,                             !- Property Value 10 {BasedOnField A2}
  4.4657E+00,                             !- Property Value 11 {BasedOnField A2}
  4.4044E+00,                             !- Property Value 12 {BasedOnField A2}
  4.3450E+00,                             !- Property Value 13 {BasedOnField A2}
  4.2875E+00,                             !- Property Value 14 {BasedOnField A2}
  4.2317E+00,                             !- Property Value 15 {BasedOnField A2}
  4.1775E+00,                             !- Property Value 16 {BasedOnField A2}
  4.1249E+00,                             !- Property Value 17 {BasedOnField A2}
  4.0737E+00,                             !- Property Value 18 {BasedOnField A2}
  4.0240E+00,                             !- Property Value 19 {BasedOnField A2}
  3.9756E+00,                             !- Property Value 20 {BasedOnField A2}
  3.9284E+00,                             !- Property Value 21 {BasedOnField A2}
  3.8825E+00,                             !- Property Value 22 {BasedOnField A2}
  3.8378E+00,                             !- Property Value 23 {BasedOnField A2}
  3.7942E+00,                             !- Property Value 24 {BasedOnField A2}
  3.7516E+00,                             !- Property Value 25 {BasedOnField A2}
  3.7101E+00,                             !- Property Value 26 {BasedOnField A2}
  3.6695E+00,                             !- Property Value 27 {BasedOnField A2}
  3.6299E+00,                             !- Property Value 28 {BasedOnField A2}
  3.5912E+00,                             !- Property Value 29 {BasedOnField A2}
  3.5534E+00,                             !- Property Value 30 {BasedOnField A2}
  3.5164E+00,                             !- Property Value 31 {BasedOnField A2}
  3.4802E+00,                             !- Property Value 32 {BasedOnField A2}
  3.4449E+00,                             !- Property Value 33 {BasedOnField A2}
  3.4102E+00,                             !- Property Value 34 {BasedOnField A2}
  3.3763E+00,                             !- Property Value 35 {BasedOnField A2}
  3.3431E+00,                             !- Property Value 36 {BasedOnField A2}
  3.3106E+00,                             !- Property Value 37 {BasedOnField A2}
  3.2787E+00,                             !- Property Value 38 {BasedOnField A2}
  3.2475E+00,                             !- Property Value 39 {BasedOnField A2}
  3.2169E+00,                             !- Property Value 40 {BasedOnField A2}
  3.1869E+00,                             !- Property Value 41 {BasedOnField A2}
  3.1574E+00,                             !- Property Value 42 {BasedOnField A2}
  3.1286E+00,                             !- Property Value 43 {BasedOnField A2}
  3.1002E+00,                             !- Property Value 44 {BasedOnField A2}
  3.0724E+00;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Enthalpy,                               !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  1.0365E+05,                             !- Pressure {Pa}
  0.0000E+00,                             !- Property Value 1 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 2 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 3 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 4 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 5 {BasedOnField A2}
  3.4047E+05,                             !- Property Value 6 {BasedOnField A2}
  3.4284E+05,                             !- Property Value 7 {BasedOnField A2}
  3.4522E+05,                             !- Property Value 8 {BasedOnField A2}
  3.4760E+05,                             !- Property Value 9 {BasedOnField A2}
  3.4999E+05,                             !- Property Value 10 {BasedOnField A2}
  3.5238E+05,                             !- Property Value 11 {BasedOnField A2}
  3.5479E+05,                             !- Property Value 12 {BasedOnField A2}
  3.5721E+05,                             !- Property Value 13 {BasedOnField A2}
  3.5964E+05,                             !- Property Value 14 {BasedOnField A2}
  3.6207E+05,                             !- Property Value 15 {BasedOnField A2}
  3.6452E+05,                             !- Property Value 16 {BasedOnField A2}
  3.6698E+05,                             !- Property Value 17 {BasedOnField A2}
  3.6946E+05,                             !- Property Value 18 {BasedOnField A2}
  3.7194E+05,                             !- Property Value 19 {BasedOnField A2}
  3.7444E+05,                             !- Property Value 20 {BasedOnField A2}
  3.7695E+05,                             !- Property Value 21 {BasedOnField A2}
  3.7948E+05,                             !- Property Value 22 {BasedOnField A2}
  3.8201E+05,                             !- Property Value 23 {BasedOnField A2}
  3.8456E+05,                             !- Property Value 24 {BasedOnField A2}
  3.8713E+05,                             !- Property Value 25 {BasedOnField A2}
  3.8971E+05,                             !- Property Value 26 {BasedOnField A2}
  3.9230E+05,                             !- Property Value 27 {BasedOnField A2}
  3.9491E+05,                             !- Property Value 28 {BasedOnField A2}
  3.9753E+05,                             !- Property Value 29 {BasedOnField A2}
  4.0016E+05,                             !- Property Value 30 {BasedOnField A2}
  4.0281E+05,                             !- Property Value 31 {BasedOnField A2}
  4.0548E+05,                             !- Property Value 32 {BasedOnField A2}
  4.0816E+05,                             !- Property Value 33 {BasedOnField A2}
  4.1085E+05,                             !- Property Value 34 {BasedOnField A2}
  4.1356E+05,                             !- Property Value 35 {BasedOnField A2}
  4.1628E+05,                             !- Property Value 36 {BasedOnField A2}
  4.1902E+05,                             !- Property Value 37 {BasedOnField A2}
  4.2177E+05,                             !- Property Value 38 {BasedOnField A2}
  4.2454E+05,                             !- Property Value 39 {BasedOnField A2}
  4.2732E+05,                             !- Property Value 40 {BasedOnField A2}
  4.3012E+05,                             !- Property Value 41 {BasedOnField A2}
  4.3293E+05,                             !- Property Value 42 {BasedOnField A2}
  4.3575E+05,                             !- Property Value 43 {BasedOnField A2}
  4.3859E+05,                             !- Property Value 44 {BasedOnField A2}
  4.4145E+05;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Density,                                !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  1.0365E+05,                             !- Pressure {Pa}
  0.0000E+00,                             !- Property Value 1 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 2 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 3 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 4 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 5 {BasedOnField A2}
  5.6022E+00,                             !- Property Value 6 {BasedOnField A2}
  5.5150E+00,                             !- Property Value 7 {BasedOnField A2}
  5.4311E+00,                             !- Property Value 8 {BasedOnField A2}
  5.3502E+00,                             !- Property Value 9 {BasedOnField A2}
  5.2723E+00,                             !- Property Value 10 {BasedOnField A2}
  5.1970E+00,                             !- Property Value 11 {BasedOnField A2}
  5.1243E+00,                             !- Property Value 12 {BasedOnField A2}
  5.0540E+00,                             !- Property Value 13 {BasedOnField A2}
  4.9859E+00,                             !- Property Value 14 {BasedOnField A2}
  4.9199E+00,                             !- Property Value 15 {BasedOnField A2}
  4.8560E+00,                             !- Property Value 16 {BasedOnField A2}
  4.7939E+00,                             !- Property Value 17 {BasedOnField A2}
  4.7336E+00,                             !- Property Value 18 {BasedOnField A2}
  4.6750E+00,                             !- Property Value 19 {BasedOnField A2}
  4.6180E+00,                             !- Property Value 20 {BasedOnField A2}
  4.5626E+00,                             !- Property Value 21 {BasedOnField A2}
  4.5087E+00,                             !- Property Value 22 {BasedOnField A2}
  4.4561E+00,                             !- Property Value 23 {BasedOnField A2}
  4.4049E+00,                             !- Property Value 24 {BasedOnField A2}
  4.3550E+00,                             !- Property Value 25 {BasedOnField A2}
  4.3063E+00,                             !- Property Value 26 {BasedOnField A2}
  4.2588E+00,                             !- Property Value 27 {BasedOnField A2}
  4.2124E+00,                             !- Property Value 28 {BasedOnField A2}
  4.1671E+00,                             !- Property Value 29 {BasedOnField A2}
  4.1229E+00,                             !- Property Value 30 {BasedOnField A2}
  4.0796E+00,                             !- Property Value 31 {BasedOnField A2}
  4.0373E+00,                             !- Property Value 32 {BasedOnField A2}
  3.9960E+00,                             !- Property Value 33 {BasedOnField A2}
  3.9555E+00,                             !- Property Value 34 {BasedOnField A2}
  3.9159E+00,                             !- Property Value 35 {BasedOnField A2}
  3.8772E+00,                             !- Property Value 36 {BasedOnField A2}
  3.8392E+00,                             !- Property Value 37 {BasedOnField A2}
  3.8020E+00,                             !- Property Value 38 {BasedOnField A2}
  3.7656E+00,                             !- Property Value 39 {BasedOnField A2}
  3.7299E+00,                             !- Property Value 40 {BasedOnField A2}
  3.6949E+00,                             !- Property Value 41 {BasedOnField A2}
  3.6606E+00,                             !- Property Value 42 {BasedOnField A2}
  3.6269E+00,                             !- Property Value 43 {BasedOnField A2}
  3.5939E+00,                             !- Property Value 44 {BasedOnField A2}
  3.5615E+00;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Enthalpy,                               !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  1.1945E+05,                             !- Pressure {Pa}
  0.0000E+00,                             !- Property Value 1 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 2 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 3 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 4 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 5 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 6 {BasedOnField A2}
  3.4228E+05,                             !- Property Value 7 {BasedOnField A2}
  3.4468E+05,                             !- Property Value 8 {BasedOnField A2}
  3.4709E+05,                             !- Property Value 9 {BasedOnField A2}
  3.4950E+05,                             !- Property Value 10 {BasedOnField A2}
  3.5192E+05,                             !- Property Value 11 {BasedOnField A2}
  3.5434E+05,                             !- Property Value 12 {BasedOnField A2}
  3.5678E+05,                             !- Property Value 13 {BasedOnField A2}
  3.5922E+05,                             !- Property Value 14 {BasedOnField A2}
  3.6168E+05,                             !- Property Value 15 {BasedOnField A2}
  3.6414E+05,                             !- Property Value 16 {BasedOnField A2}
  3.6662E+05,                             !- Property Value 17 {BasedOnField A2}
  3.6911E+05,                             !- Property Value 18 {BasedOnField A2}
  3.7160E+05,                             !- Property Value 19 {BasedOnField A2}
  3.7411E+05,                             !- Property Value 20 {BasedOnField A2}
  3.7664E+05,                             !- Property Value 21 {BasedOnField A2}
  3.7917E+05,                             !- Property Value 22 {BasedOnField A2}
  3.8172E+05,                             !- Property Value 23 {BasedOnField A2}
  3.8428E+05,                             !- Property Value 24 {BasedOnField A2}
  3.8685E+05,                             !- Property Value 25 {BasedOnField A2}
  3.8944E+05,                             !- Property Value 26 {BasedOnField A2}
  3.9204E+05,                             !- Property Value 27 {BasedOnField A2}
  3.9466E+05,                             !- Property Value 28 {BasedOnField A2}
  3.9729E+05,                             !- Property Value 29 {BasedOnField A2}
  3.9993E+05,                             !- Property Value 30 {BasedOnField A2}
  4.0258E+05,                             !- Property Value 31 {BasedOnField A2}
  4.0526E+05,                             !- Property Value 32 {BasedOnField A2}
  4.0794E+05,                             !- Property Value 33 {BasedOnField A2}
  4.1064E+05,                             !- Property Value 34 {BasedOnField A2}
  4.1335E+05,                             !- Property Value 35 {BasedOnField A2}
  4.1608E+05,                             !- Property Value 36 {BasedOnField A2}
  4.1882E+05,                             !- Property Value 37 {BasedOnField A2}
  4.2158E+05,                             !- Property Value 38 {BasedOnField A2}
  4.2435E+05,                             !- Property Value 39 {BasedOnField A2}
  4.2714E+05,                             !- Property Value 40 {BasedOnField A2}
  4.2994E+05,                             !- Property Value 41 {BasedOnField A2}
  4.3275E+05,                             !- Property Value 42 {BasedOnField A2}
  4.3558E+05,                             !- Property Value 43 {BasedOnField A2}
  4.3843E+05,                             !- Property Value 44 {BasedOnField A2}
  4.4129E+05;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Density,                                !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  1.1945E+05,                             !- Pressure {Pa}
  0.0000E+00,                             !- Property Value 1 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 2 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 3 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 4 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 5 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 6 {BasedOnField A2}
  6.4038E+00,                             !- Property Value 7 {BasedOnField A2}
  6.3038E+00,                             !- Property Value 8 {BasedOnField A2}
  6.2076E+00,                             !- Property Value 9 {BasedOnField A2}
  6.1150E+00,                             !- Property Value 10 {BasedOnField A2}
  6.0257E+00,                             !- Property Value 11 {BasedOnField A2}
  5.9396E+00,                             !- Property Value 12 {BasedOnField A2}
  5.8564E+00,                             !- Property Value 13 {BasedOnField A2}
  5.7760E+00,                             !- Property Value 14 {BasedOnField A2}
  5.6981E+00,                             !- Property Value 15 {BasedOnField A2}
  5.6227E+00,                             !- Property Value 16 {BasedOnField A2}
  5.5497E+00,                             !- Property Value 17 {BasedOnField A2}
  5.4788E+00,                             !- Property Value 18 {BasedOnField A2}
  5.4099E+00,                             !- Property Value 19 {BasedOnField A2}
  5.3431E+00,                             !- Property Value 20 {BasedOnField A2}
  5.2781E+00,                             !- Property Value 21 {BasedOnField A2}
  5.2148E+00,                             !- Property Value 22 {BasedOnField A2}
  5.1533E+00,                             !- Property Value 23 {BasedOnField A2}
  5.0934E+00,                             !- Property Value 24 {BasedOnField A2}
  5.0350E+00,                             !- Property Value 25 {BasedOnField A2}
  4.9781E+00,                             !- Property Value 26 {BasedOnField A2}
  4.9226E+00,                             !- Property Value 27 {BasedOnField A2}
  4.8684E+00,                             !- Property Value 28 {BasedOnField A2}
  4.8155E+00,                             !- Property Value 29 {BasedOnField A2}
  4.7639E+00,                             !- Property Value 30 {BasedOnField A2}
  4.7135E+00,                             !- Property Value 31 {BasedOnField A2}
  4.6642E+00,                             !- Property Value 32 {BasedOnField A2}
  4.6160E+00,                             !- Property Value 33 {BasedOnField A2}
  4.5689E+00,                             !- Property Value 34 {BasedOnField A2}
  4.5228E+00,                             !- Property Value 35 {BasedOnField A2}
  4.4777E+00,                             !- Property Value 36 {BasedOnField A2}
  4.4335E+00,                             !- Property Value 37 {BasedOnField A2}
  4.3903E+00,                             !- Property Value 38 {BasedOnField A2}
  4.3479E+00,                             !- Property Value 39 {BasedOnField A2}
  4.3064E+00,                             !- Property Value 40 {BasedOnField A2}
  4.2658E+00,                             !- Property Value 41 {BasedOnField A2}
  4.2259E+00,                             !- Property Value 42 {BasedOnField A2}
  4.1868E+00,                             !- Property Value 43 {BasedOnField A2}
  4.1485E+00,                             !- Property Value 44 {BasedOnField A2}
  4.1109E+00;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Enthalpy,                               !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  1.3706E+05,                             !- Pressure {Pa}
  0.0000E+00,                             !- Property Value 1 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 2 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 3 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 4 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 5 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 6 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 7 {BasedOnField A2}
  3.4408E+05,                             !- Property Value 8 {BasedOnField A2}
  3.4651E+05,                             !- Property Value 9 {BasedOnField A2}
  3.4895E+05,                             !- Property Value 10 {BasedOnField A2}
  3.5139E+05,                             !- Property Value 11 {BasedOnField A2}
  3.5384E+05,                             !- Property Value 12 {BasedOnField A2}
  3.5630E+05,                             !- Property Value 13 {BasedOnField A2}
  3.5876E+05,                             !- Property Value 14 {BasedOnField A2}
  3.6123E+05,                             !- Property Value 15 {BasedOnField A2}
  3.6372E+05,                             !- Property Value 16 {BasedOnField A2}
  3.6621E+05,                             !- Property Value 17 {BasedOnField A2}
  3.6871E+05,                             !- Property Value 18 {BasedOnField A2}
  3.7122E+05,                             !- Property Value 19 {BasedOnField A2}
  3.7375E+05,                             !- Property Value 20 {BasedOnField A2}
  3.7628E+05,                             !- Property Value 21 {BasedOnField A2}
  3.7883E+05,                             !- Property Value 22 {BasedOnField A2}
  3.8139E+05,                             !- Property Value 23 {BasedOnField A2}
  3.8396E+05,                             !- Property Value 24 {BasedOnField A2}
  3.8654E+05,                             !- Property Value 25 {BasedOnField A2}
  3.8914E+05,                             !- Property Value 26 {BasedOnField A2}
  3.9175E+05,                             !- Property Value 27 {BasedOnField A2}
  3.9438E+05,                             !- Property Value 28 {BasedOnField A2}
  3.9701E+05,                             !- Property Value 29 {BasedOnField A2}
  3.9966E+05,                             !- Property Value 30 {BasedOnField A2}
  4.0233E+05,                             !- Property Value 31 {BasedOnField A2}
  4.0501E+05,                             !- Property Value 32 {BasedOnField A2}
  4.0770E+05,                             !- Property Value 33 {BasedOnField A2}
  4.1040E+05,                             !- Property Value 34 {BasedOnField A2}
  4.1312E+05,                             !- Property Value 35 {BasedOnField A2}
  4.1586E+05,                             !- Property Value 36 {BasedOnField A2}
  4.1861E+05,                             !- Property Value 37 {BasedOnField A2}
  4.2137E+05,                             !- Property Value 38 {BasedOnField A2}
  4.2415E+05,                             !- Property Value 39 {BasedOnField A2}
  4.2694E+05,                             !- Property Value 40 {BasedOnField A2}
  4.2974E+05,                             !- Property Value 41 {BasedOnField A2}
  4.3256E+05,                             !- Property Value 42 {BasedOnField A2}
  4.3539E+05,                             !- Property Value 43 {BasedOnField A2}
  4.3824E+05,                             !- Property Value 44 {BasedOnField A2}
  4.4110E+05;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Density,                                !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  1.3706E+05,                             !- Pressure {Pa}
  0.0000E+00,                             !- Property Value 1 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 2 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 3 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 4 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 5 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 6 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 7 {BasedOnField A2}
  7.2920E+00,                             !- Property Value 8 {BasedOnField A2}
  7.1776E+00,                             !- Property Value 9 {BasedOnField A2}
  7.0676E+00,                             !- Property Value 10 {BasedOnField A2}
  6.9618E+00,                             !- Property Value 11 {BasedOnField A2}
  6.8599E+00,                             !- Property Value 12 {BasedOnField A2}
  6.7616E+00,                             !- Property Value 13 {BasedOnField A2}
  6.6667E+00,                             !- Property Value 14 {BasedOnField A2}
  6.5750E+00,                             !- Property Value 15 {BasedOnField A2}
  6.4863E+00,                             !- Property Value 16 {BasedOnField A2}
  6.4004E+00,                             !- Property Value 17 {BasedOnField A2}
  6.3171E+00,                             !- Property Value 18 {BasedOnField A2}
  6.2364E+00,                             !- Property Value 19 {BasedOnField A2}
  6.1581E+00,                             !- Property Value 20 {BasedOnField A2}
  6.0820E+00,                             !- Property Value 21 {BasedOnField A2}
  6.0081E+00,                             !- Property Value 22 {BasedOnField A2}
  5.9362E+00,                             !- Property Value 23 {BasedOnField A2}
  5.8662E+00,                             !- Property Value 24 {BasedOnField A2}
  5.7981E+00,                             !- Property Value 25 {BasedOnField A2}
  5.7317E+00,                             !- Property Value 26 {BasedOnField A2}
  5.6671E+00,                             !- Property Value 27 {BasedOnField A2}
  5.6040E+00,                             !- Property Value 28 {BasedOnField A2}
  5.5425E+00,                             !- Property Value 29 {BasedOnField A2}
  5.4824E+00,                             !- Property Value 30 {BasedOnField A2}
  5.4238E+00,                             !- Property Value 31 {BasedOnField A2}
  5.3665E+00,                             !- Property Value 32 {BasedOnField A2}
  5.3106E+00,                             !- Property Value 33 {BasedOnField A2}
  5.2559E+00,                             !- Property Value 34 {BasedOnField A2}
  5.2024E+00,                             !- Property Value 35 {BasedOnField A2}
  5.1501E+00,                             !- Property Value 36 {BasedOnField A2}
  5.0988E+00,                             !- Property Value 37 {BasedOnField A2}
  5.0487E+00,                             !- Property Value 38 {BasedOnField A2}
  4.9997E+00,                             !- Property Value 39 {BasedOnField A2}
  4.9516E+00,                             !- Property Value 40 {BasedOnField A2}
  4.9045E+00,                             !- Property Value 41 {BasedOnField A2}
  4.8584E+00,                             !- Property Value 42 {BasedOnField A2}
  4.8131E+00,                             !- Property Value 43 {BasedOnField A2}
  4.7688E+00,                             !- Property Value 44 {BasedOnField A2}
  4.7253E+00;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Enthalpy,                               !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  1.5664E+05,                             !- Pressure {Pa}
  0.0000E+00,                             !- Property Value 1 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 2 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 3 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 4 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 5 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 6 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 7 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 8 {BasedOnField A2}
  3.4587E+05,                             !- Property Value 9 {BasedOnField A2}
  3.4833E+05,                             !- Property Value 10 {BasedOnField A2}
  3.5080E+05,                             !- Property Value 11 {BasedOnField A2}
  3.5328E+05,                             !- Property Value 12 {BasedOnField A2}
  3.5576E+05,                             !- Property Value 13 {BasedOnField A2}
  3.5824E+05,                             !- Property Value 14 {BasedOnField A2}
  3.6074E+05,                             !- Property Value 15 {BasedOnField A2}
  3.6324E+05,                             !- Property Value 16 {BasedOnField A2}
  3.6575E+05,                             !- Property Value 17 {BasedOnField A2}
  3.6827E+05,                             !- Property Value 18 {BasedOnField A2}
  3.7080E+05,                             !- Property Value 19 {BasedOnField A2}
  3.7334E+05,                             !- Property Value 20 {BasedOnField A2}
  3.7589E+05,                             !- Property Value 21 {BasedOnField A2}
  3.7845E+05,                             !- Property Value 22 {BasedOnField A2}
  3.8102E+05,                             !- Property Value 23 {BasedOnField A2}
  3.8360E+05,                             !- Property Value 24 {BasedOnField A2}
  3.8620E+05,                             !- Property Value 25 {BasedOnField A2}
  3.8881E+05,                             !- Property Value 26 {BasedOnField A2}
  3.9143E+05,                             !- Property Value 27 {BasedOnField A2}
  3.9406E+05,                             !- Property Value 28 {BasedOnField A2}
  3.9671E+05,                             !- Property Value 29 {BasedOnField A2}
  3.9937E+05,                             !- Property Value 30 {BasedOnField A2}
  4.0204E+05,                             !- Property Value 31 {BasedOnField A2}
  4.0473E+05,                             !- Property Value 32 {BasedOnField A2}
  4.0743E+05,                             !- Property Value 33 {BasedOnField A2}
  4.1014E+05,                             !- Property Value 34 {BasedOnField A2}
  4.1287E+05,                             !- Property Value 35 {BasedOnField A2}
  4.1561E+05,                             !- Property Value 36 {BasedOnField A2}
  4.1836E+05,                             !- Property Value 37 {BasedOnField A2}
  4.2113E+05,                             !- Property Value 38 {BasedOnField A2}
  4.2391E+05,                             !- Property Value 39 {BasedOnField A2}
  4.2671E+05,                             !- Property Value 40 {BasedOnField A2}
  4.2952E+05,                             !- Property Value 41 {BasedOnField A2}
  4.3234E+05,                             !- Property Value 42 {BasedOnField A2}
  4.3518E+05,                             !- Property Value 43 {BasedOnField A2}
  4.3804E+05,                             !- Property Value 44 {BasedOnField A2}
  4.4090E+05;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Density,                                !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  1.5664E+05,                             !- Pressure {Pa}
  0.0000E+00,                             !- Property Value 1 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 2 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 3 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 4 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 5 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 6 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 7 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 8 {BasedOnField A2}
  8.2746E+00,                             !- Property Value 9 {BasedOnField A2}
  8.1440E+00,                             !- Property Value 10 {BasedOnField A2}
  8.0185E+00,                             !- Property Value 11 {BasedOnField A2}
  7.8979E+00,                             !- Property Value 12 {BasedOnField A2}
  7.7818E+00,                             !- Property Value 13 {BasedOnField A2}
  7.6699E+00,                             !- Property Value 14 {BasedOnField A2}
  7.5620E+00,                             !- Property Value 15 {BasedOnField A2}
  7.4577E+00,                             !- Property Value 16 {BasedOnField A2}
  7.3569E+00,                             !- Property Value 17 {BasedOnField A2}
  7.2593E+00,                             !- Property Value 18 {BasedOnField A2}
  7.1647E+00,                             !- Property Value 19 {BasedOnField A2}
  7.0731E+00,                             !- Property Value 20 {BasedOnField A2}
  6.9842E+00,                             !- Property Value 21 {BasedOnField A2}
  6.8979E+00,                             !- Property Value 22 {BasedOnField A2}
  6.8140E+00,                             !- Property Value 23 {BasedOnField A2}
  6.7325E+00,                             !- Property Value 24 {BasedOnField A2}
  6.6532E+00,                             !- Property Value 25 {BasedOnField A2}
  6.5760E+00,                             !- Property Value 26 {BasedOnField A2}
  6.5008E+00,                             !- Property Value 27 {BasedOnField A2}
  6.4275E+00,                             !- Property Value 28 {BasedOnField A2}
  6.3561E+00,                             !- Property Value 29 {BasedOnField A2}
  6.2864E+00,                             !- Property Value 30 {BasedOnField A2}
  6.2184E+00,                             !- Property Value 31 {BasedOnField A2}
  6.1521E+00,                             !- Property Value 32 {BasedOnField A2}
  6.0872E+00,                             !- Property Value 33 {BasedOnField A2}
  6.0239E+00,                             !- Property Value 34 {BasedOnField A2}
  5.9620E+00,                             !- Property Value 35 {BasedOnField A2}
  5.9015E+00,                             !- Property Value 36 {BasedOnField A2}
  5.8423E+00,                             !- Property Value 37 {BasedOnField A2}
  5.7843E+00,                             !- Property Value 38 {BasedOnField A2}
  5.7276E+00,                             !- Property Value 39 {BasedOnField A2}
  5.6721E+00,                             !- Property Value 40 {BasedOnField A2}
  5.6177E+00,                             !- Property Value 41 {BasedOnField A2}
  5.5645E+00,                             !- Property Value 42 {BasedOnField A2}
  5.5123E+00,                             !- Property Value 43 {BasedOnField A2}
  5.4611E+00,                             !- Property Value 44 {BasedOnField A2}
  5.4110E+00;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Enthalpy,                               !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  1.7831E+05,                             !- Pressure {Pa}
  0.0000E+00,                             !- Property Value 1 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 2 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 3 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 4 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 5 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 6 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 7 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 8 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 9 {BasedOnField A2}
  3.4764E+05,                             !- Property Value 10 {BasedOnField A2}
  3.5014E+05,                             !- Property Value 11 {BasedOnField A2}
  3.5264E+05,                             !- Property Value 12 {BasedOnField A2}
  3.5515E+05,                             !- Property Value 13 {BasedOnField A2}
  3.5766E+05,                             !- Property Value 14 {BasedOnField A2}
  3.6018E+05,                             !- Property Value 15 {BasedOnField A2}
  3.6270E+05,                             !- Property Value 16 {BasedOnField A2}
  3.6523E+05,                             !- Property Value 17 {BasedOnField A2}
  3.6777E+05,                             !- Property Value 18 {BasedOnField A2}
  3.7032E+05,                             !- Property Value 19 {BasedOnField A2}
  3.7288E+05,                             !- Property Value 20 {BasedOnField A2}
  3.7544E+05,                             !- Property Value 21 {BasedOnField A2}
  3.7802E+05,                             !- Property Value 22 {BasedOnField A2}
  3.8061E+05,                             !- Property Value 23 {BasedOnField A2}
  3.8321E+05,                             !- Property Value 24 {BasedOnField A2}
  3.8581E+05,                             !- Property Value 25 {BasedOnField A2}
  3.8843E+05,                             !- Property Value 26 {BasedOnField A2}
  3.9107E+05,                             !- Property Value 27 {BasedOnField A2}
  3.9371E+05,                             !- Property Value 28 {BasedOnField A2}
  3.9637E+05,                             !- Property Value 29 {BasedOnField A2}
  3.9904E+05,                             !- Property Value 30 {BasedOnField A2}
  4.0172E+05,                             !- Property Value 31 {BasedOnField A2}
  4.0442E+05,                             !- Property Value 32 {BasedOnField A2}
  4.0712E+05,                             !- Property Value 33 {BasedOnField A2}
  4.0985E+05,                             !- Property Value 34 {BasedOnField A2}
  4.1258E+05,                             !- Property Value 35 {BasedOnField A2}
  4.1533E+05,                             !- Property Value 36 {BasedOnField A2}
  4.1809E+05,                             !- Property Value 37 {BasedOnField A2}
  4.2087E+05,                             !- Property Value 38 {BasedOnField A2}
  4.2365E+05,                             !- Property Value 39 {BasedOnField A2}
  4.2646E+05,                             !- Property Value 40 {BasedOnField A2}
  4.2927E+05,                             !- Property Value 41 {BasedOnField A2}
  4.3210E+05,                             !- Property Value 42 {BasedOnField A2}
  4.3495E+05,                             !- Property Value 43 {BasedOnField A2}
  4.3781E+05,                             !- Property Value 44 {BasedOnField A2}
  4.4068E+05;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Density,                                !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  1.7831E+05,                             !- Pressure {Pa}
  0.0000E+00,                             !- Property Value 1 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 2 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 3 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 4 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 5 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 6 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 7 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 8 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 9 {BasedOnField A2}
  9.3575E+00,                             !- Property Value 10 {BasedOnField A2}
  9.2086E+00,                             !- Property Value 11 {BasedOnField A2}
  9.0659E+00,                             !- Property Value 12 {BasedOnField A2}
  8.9287E+00,                             !- Property Value 13 {BasedOnField A2}
  8.7968E+00,                             !- Property Value 14 {BasedOnField A2}
  8.6697E+00,                             !- Property Value 15 {BasedOnField A2}
  8.5472E+00,                             !- Property Value 16 {BasedOnField A2}
  8.4289E+00,                             !- Property Value 17 {BasedOnField A2}
  8.3146E+00,                             !- Property Value 18 {BasedOnField A2}
  8.2040E+00,                             !- Property Value 19 {BasedOnField A2}
  8.0969E+00,                             !- Property Value 20 {BasedOnField A2}
  7.9932E+00,                             !- Property Value 21 {BasedOnField A2}
  7.8926E+00,                             !- Property Value 22 {BasedOnField A2}
  7.7949E+00,                             !- Property Value 23 {BasedOnField A2}
  7.7001E+00,                             !- Property Value 24 {BasedOnField A2}
  7.6079E+00,                             !- Property Value 25 {BasedOnField A2}
  7.5182E+00,                             !- Property Value 26 {BasedOnField A2}
  7.4310E+00,                             !- Property Value 27 {BasedOnField A2}
  7.3461E+00,                             !- Property Value 28 {BasedOnField A2}
  7.2633E+00,                             !- Property Value 29 {BasedOnField A2}
  7.1826E+00,                             !- Property Value 30 {BasedOnField A2}
  7.1040E+00,                             !- Property Value 31 {BasedOnField A2}
  7.0272E+00,                             !- Property Value 32 {BasedOnField A2}
  6.9523E+00,                             !- Property Value 33 {BasedOnField A2}
  6.8792E+00,                             !- Property Value 34 {BasedOnField A2}
  6.8077E+00,                             !- Property Value 35 {BasedOnField A2}
  6.7378E+00,                             !- Property Value 36 {BasedOnField A2}
  6.6696E+00,                             !- Property Value 37 {BasedOnField A2}
  6.6028E+00,                             !- Property Value 38 {BasedOnField A2}
  6.5375E+00,                             !- Property Value 39 {BasedOnField A2}
  6.4735E+00,                             !- Property Value 40 {BasedOnField A2}
  6.4109E+00,                             !- Property Value 41 {BasedOnField A2}
  6.3496E+00,                             !- Property Value 42 {BasedOnField A2}
  6.2896E+00,                             !- Property Value 43 {BasedOnField A2}
  6.2307E+00,                             !- Property Value 44 {BasedOnField A2}
  6.1731E+00;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Enthalpy,                               !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  2.0223E+05,                             !- Pressure {Pa}
  0.0000E+00,                             !- Property Value 1 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 2 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 3 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 4 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 5 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 6 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 7 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 8 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 9 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 10 {BasedOnField A2}
  3.4940E+05,                             !- Property Value 11 {BasedOnField A2}
  3.5194E+05,                             !- Property Value 12 {BasedOnField A2}
  3.5447E+05,                             !- Property Value 13 {BasedOnField A2}
  3.5701E+05,                             !- Property Value 14 {BasedOnField A2}
  3.5956E+05,                             !- Property Value 15 {BasedOnField A2}
  3.6211E+05,                             !- Property Value 16 {BasedOnField A2}
  3.6466E+05,                             !- Property Value 17 {BasedOnField A2}
  3.6722E+05,                             !- Property Value 18 {BasedOnField A2}
  3.6979E+05,                             !- Property Value 19 {BasedOnField A2}
  3.7237E+05,                             !- Property Value 20 {BasedOnField A2}
  3.7495E+05,                             !- Property Value 21 {BasedOnField A2}
  3.7755E+05,                             !- Property Value 22 {BasedOnField A2}
  3.8015E+05,                             !- Property Value 23 {BasedOnField A2}
  3.8276E+05,                             !- Property Value 24 {BasedOnField A2}
  3.8539E+05,                             !- Property Value 25 {BasedOnField A2}
  3.8802E+05,                             !- Property Value 26 {BasedOnField A2}
  3.9067E+05,                             !- Property Value 27 {BasedOnField A2}
  3.9332E+05,                             !- Property Value 28 {BasedOnField A2}
  3.9599E+05,                             !- Property Value 29 {BasedOnField A2}
  3.9867E+05,                             !- Property Value 30 {BasedOnField A2}
  4.0137E+05,                             !- Property Value 31 {BasedOnField A2}
  4.0407E+05,                             !- Property Value 32 {BasedOnField A2}
  4.0679E+05,                             !- Property Value 33 {BasedOnField A2}
  4.0952E+05,                             !- Property Value 34 {BasedOnField A2}
  4.1226E+05,                             !- Property Value 35 {BasedOnField A2}
  4.1502E+05,                             !- Property Value 36 {BasedOnField A2}
  4.1779E+05,                             !- Property Value 37 {BasedOnField A2}
  4.2057E+05,                             !- Property Value 38 {BasedOnField A2}
  4.2337E+05,                             !- Property Value 39 {BasedOnField A2}
  4.2618E+05,                             !- Property Value 40 {BasedOnField A2}
  4.2900E+05,                             !- Property Value 41 {BasedOnField A2}
  4.3184E+05,                             !- Property Value 42 {BasedOnField A2}
  4.3469E+05,                             !- Property Value 43 {BasedOnField A2}
  4.3755E+05,                             !- Property Value 44 {BasedOnField A2}
  4.4043E+05;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Density,                                !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  2.0223E+05,                             !- Pressure {Pa}
  0.0000E+00,                             !- Property Value 1 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 2 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 3 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 4 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 5 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 6 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 7 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 8 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 9 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 10 {BasedOnField A2}
  1.0549E+01,                             !- Property Value 11 {BasedOnField A2}
  1.0379E+01,                             !- Property Value 12 {BasedOnField A2}
  1.0217E+01,                             !- Property Value 13 {BasedOnField A2}
  1.0062E+01,                             !- Property Value 14 {BasedOnField A2}
  9.9120E+00,                             !- Property Value 15 {BasedOnField A2}
  9.7680E+00,                             !- Property Value 16 {BasedOnField A2}
  9.6292E+00,                             !- Property Value 17 {BasedOnField A2}
  9.4954E+00,                             !- Property Value 18 {BasedOnField A2}
  9.3661E+00,                             !- Property Value 19 {BasedOnField A2}
  9.2410E+00,                             !- Property Value 20 {BasedOnField A2}
  9.1201E+00,                             !- Property Value 21 {BasedOnField A2}
  9.0029E+00,                             !- Property Value 22 {BasedOnField A2}
  8.8893E+00,                             !- Property Value 23 {BasedOnField A2}
  8.7791E+00,                             !- Property Value 24 {BasedOnField A2}
  8.6721E+00,                             !- Property Value 25 {BasedOnField A2}
  8.5681E+00,                             !- Property Value 26 {BasedOnField A2}
  8.4671E+00,                             !- Property Value 27 {BasedOnField A2}
  8.3687E+00,                             !- Property Value 28 {BasedOnField A2}
  8.2730E+00,                             !- Property Value 29 {BasedOnField A2}
  8.1798E+00,                             !- Property Value 30 {BasedOnField A2}
  8.0890E+00,                             !- Property Value 31 {BasedOnField A2}
  8.0004E+00,                             !- Property Value 32 {BasedOnField A2}
  7.9140E+00,                             !- Property Value 33 {BasedOnField A2}
  7.8297E+00,                             !- Property Value 34 {BasedOnField A2}
  7.7474E+00,                             !- Property Value 35 {BasedOnField A2}
  7.6670E+00,                             !- Property Value 36 {BasedOnField A2}
  7.5884E+00,                             !- Property Value 37 {BasedOnField A2}
  7.5116E+00,                             !- Property Value 38 {BasedOnField A2}
  7.4365E+00,                             !- Property Value 39 {BasedOnField A2}
  7.3630E+00,                             !- Property Value 40 {BasedOnField A2}
  7.2911E+00,                             !- Property Value 41 {BasedOnField A2}
  7.2208E+00,                             !- Property Value 42 {BasedOnField A2}
  7.1519E+00,                             !- Property Value 43 {BasedOnField A2}
  7.0844E+00,                             !- Property Value 44 {BasedOnField A2}
  7.0182E+00;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Enthalpy,                               !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  2.2856E+05,                             !- Pressure {Pa}
  0.0000E+00,                             !- Property Value 1 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 2 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 3 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 4 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 5 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 6 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 7 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 8 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 9 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 10 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 11 {BasedOnField A2}
  3.5114E+05,                             !- Property Value 12 {BasedOnField A2}
  3.5372E+05,                             !- Property Value 13 {BasedOnField A2}
  3.5629E+05,                             !- Property Value 14 {BasedOnField A2}
  3.5886E+05,                             !- Property Value 15 {BasedOnField A2}
  3.6144E+05,                             !- Property Value 16 {BasedOnField A2}
  3.6402E+05,                             !- Property Value 17 {BasedOnField A2}
  3.6661E+05,                             !- Property Value 18 {BasedOnField A2}
  3.6920E+05,                             !- Property Value 19 {BasedOnField A2}
  3.7180E+05,                             !- Property Value 20 {BasedOnField A2}
  3.7441E+05,                             !- Property Value 21 {BasedOnField A2}
  3.7702E+05,                             !- Property Value 22 {BasedOnField A2}
  3.7964E+05,                             !- Property Value 23 {BasedOnField A2}
  3.8227E+05,                             !- Property Value 24 {BasedOnField A2}
  3.8491E+05,                             !- Property Value 25 {BasedOnField A2}
  3.8756E+05,                             !- Property Value 26 {BasedOnField A2}
  3.9022E+05,                             !- Property Value 27 {BasedOnField A2}
  3.9289E+05,                             !- Property Value 28 {BasedOnField A2}
  3.9557E+05,                             !- Property Value 29 {BasedOnField A2}
  3.9827E+05,                             !- Property Value 30 {BasedOnField A2}
  4.0097E+05,                             !- Property Value 31 {BasedOnField A2}
  4.0369E+05,                             !- Property Value 32 {BasedOnField A2}
  4.0642E+05,                             !- Property Value 33 {BasedOnField A2}
  4.0916E+05,                             !- Property Value 34 {BasedOnField A2}
  4.1191E+05,                             !- Property Value 35 {BasedOnField A2}
  4.1468E+05,                             !- Property Value 36 {BasedOnField A2}
  4.1746E+05,                             !- Property Value 37 {BasedOnField A2}
  4.2025E+05,                             !- Property Value 38 {BasedOnField A2}
  4.2305E+05,                             !- Property Value 39 {BasedOnField A2}
  4.2587E+05,                             !- Property Value 40 {BasedOnField A2}
  4.2870E+05,                             !- Property Value 41 {BasedOnField A2}
  4.3154E+05,                             !- Property Value 42 {BasedOnField A2}
  4.3440E+05,                             !- Property Value 43 {BasedOnField A2}
  4.3727E+05,                             !- Property Value 44 {BasedOnField A2}
  4.4016E+05;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Density,                                !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  2.2856E+05,                             !- Pressure {Pa}
  0.0000E+00,                             !- Property Value 1 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 2 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 3 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 4 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 5 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 6 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 7 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 8 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 9 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 10 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 11 {BasedOnField A2}
  1.1857E+01,                             !- Property Value 12 {BasedOnField A2}
  1.1665E+01,                             !- Property Value 13 {BasedOnField A2}
  1.1481E+01,                             !- Property Value 14 {BasedOnField A2}
  1.1304E+01,                             !- Property Value 15 {BasedOnField A2}
  1.1135E+01,                             !- Property Value 16 {BasedOnField A2}
  1.0972E+01,                             !- Property Value 17 {BasedOnField A2}
  1.0815E+01,                             !- Property Value 18 {BasedOnField A2}
  1.0664E+01,                             !- Property Value 19 {BasedOnField A2}
  1.0518E+01,                             !- Property Value 20 {BasedOnField A2}
  1.0377E+01,                             !- Property Value 21 {BasedOnField A2}
  1.0241E+01,                             !- Property Value 22 {BasedOnField A2}
  1.0109E+01,                             !- Property Value 23 {BasedOnField A2}
  9.9806E+00,                             !- Property Value 24 {BasedOnField A2}
  9.8565E+00,                             !- Property Value 25 {BasedOnField A2}
  9.7361E+00,                             !- Property Value 26 {BasedOnField A2}
  9.6191E+00,                             !- Property Value 27 {BasedOnField A2}
  9.5054E+00,                             !- Property Value 28 {BasedOnField A2}
  9.3949E+00,                             !- Property Value 29 {BasedOnField A2}
  9.2873E+00,                             !- Property Value 30 {BasedOnField A2}
  9.1825E+00,                             !- Property Value 31 {BasedOnField A2}
  9.0805E+00,                             !- Property Value 32 {BasedOnField A2}
  8.9810E+00,                             !- Property Value 33 {BasedOnField A2}
  8.8840E+00,                             !- Property Value 34 {BasedOnField A2}
  8.7894E+00,                             !- Property Value 35 {BasedOnField A2}
  8.6970E+00,                             !- Property Value 36 {BasedOnField A2}
  8.6067E+00,                             !- Property Value 37 {BasedOnField A2}
  8.5186E+00,                             !- Property Value 38 {BasedOnField A2}
  8.4324E+00,                             !- Property Value 39 {BasedOnField A2}
  8.3482E+00,                             !- Property Value 40 {BasedOnField A2}
  8.2658E+00,                             !- Property Value 41 {BasedOnField A2}
  8.1852E+00,                             !- Property Value 42 {BasedOnField A2}
  8.1063E+00,                             !- Property Value 43 {BasedOnField A2}
  8.0290E+00,                             !- Property Value 44 {BasedOnField A2}
  7.9534E+00;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Enthalpy,                               !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  2.5743E+05,                             !- Pressure {Pa}
  0.0000E+00,                             !- Property Value 1 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 2 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 3 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 4 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 5 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 6 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 7 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 8 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 9 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 10 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 11 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 12 {BasedOnField A2}
  3.5287E+05,                             !- Property Value 13 {BasedOnField A2}
  3.5548E+05,                             !- Property Value 14 {BasedOnField A2}
  3.5809E+05,                             !- Property Value 15 {BasedOnField A2}
  3.6070E+05,                             !- Property Value 16 {BasedOnField A2}
  3.6331E+05,                             !- Property Value 17 {BasedOnField A2}
  3.6593E+05,                             !- Property Value 18 {BasedOnField A2}
  3.6855E+05,                             !- Property Value 19 {BasedOnField A2}
  3.7117E+05,                             !- Property Value 20 {BasedOnField A2}
  3.7380E+05,                             !- Property Value 21 {BasedOnField A2}
  3.7643E+05,                             !- Property Value 22 {BasedOnField A2}
  3.7908E+05,                             !- Property Value 23 {BasedOnField A2}
  3.8173E+05,                             !- Property Value 24 {BasedOnField A2}
  3.8439E+05,                             !- Property Value 25 {BasedOnField A2}
  3.8705E+05,                             !- Property Value 26 {BasedOnField A2}
  3.8973E+05,                             !- Property Value 27 {BasedOnField A2}
  3.9242E+05,                             !- Property Value 28 {BasedOnField A2}
  3.9511E+05,                             !- Property Value 29 {BasedOnField A2}
  3.9782E+05,                             !- Property Value 30 {BasedOnField A2}
  4.0054E+05,                             !- Property Value 31 {BasedOnField A2}
  4.0327E+05,                             !- Property Value 32 {BasedOnField A2}
  4.0601E+05,                             !- Property Value 33 {BasedOnField A2}
  4.0876E+05,                             !- Property Value 34 {BasedOnField A2}
  4.1152E+05,                             !- Property Value 35 {BasedOnField A2}
  4.1430E+05,                             !- Property Value 36 {BasedOnField A2}
  4.1709E+05,                             !- Property Value 37 {BasedOnField A2}
  4.1989E+05,                             !- Property Value 38 {BasedOnField A2}
  4.2270E+05,                             !- Property Value 39 {BasedOnField A2}
  4.2553E+05,                             !- Property Value 40 {BasedOnField A2}
  4.2837E+05,                             !- Property Value 41 {BasedOnField A2}
  4.3122E+05,                             !- Property Value 42 {BasedOnField A2}
  4.3408E+05,                             !- Property Value 43 {BasedOnField A2}
  4.3696E+05,                             !- Property Value 44 {BasedOnField A2}
  4.3985E+05;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Density,                                !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  2.5743E+05,                             !- Pressure {Pa}
  0.0000E+00,                             !- Property Value 1 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 2 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 3 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 4 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 5 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 6 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 7 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 8 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 9 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 10 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 11 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 12 {BasedOnField A2}
  1.3289E+01,                             !- Property Value 13 {BasedOnField A2}
  1.3071E+01,                             !- Property Value 14 {BasedOnField A2}
  1.2862E+01,                             !- Property Value 15 {BasedOnField A2}
  1.2663E+01,                             !- Property Value 16 {BasedOnField A2}
  1.2471E+01,                             !- Property Value 17 {BasedOnField A2}
  1.2288E+01,                             !- Property Value 18 {BasedOnField A2}
  1.2111E+01,                             !- Property Value 19 {BasedOnField A2}
  1.1940E+01,                             !- Property Value 20 {BasedOnField A2}
  1.1776E+01,                             !- Property Value 21 {BasedOnField A2}
  1.1617E+01,                             !- Property Value 22 {BasedOnField A2}
  1.1464E+01,                             !- Property Value 23 {BasedOnField A2}
  1.1315E+01,                             !- Property Value 24 {BasedOnField A2}
  1.1171E+01,                             !- Property Value 25 {BasedOnField A2}
  1.1032E+01,                             !- Property Value 26 {BasedOnField A2}
  1.0897E+01,                             !- Property Value 27 {BasedOnField A2}
  1.0765E+01,                             !- Property Value 28 {BasedOnField A2}
  1.0638E+01,                             !- Property Value 29 {BasedOnField A2}
  1.0514E+01,                             !- Property Value 30 {BasedOnField A2}
  1.0393E+01,                             !- Property Value 31 {BasedOnField A2}
  1.0276E+01,                             !- Property Value 32 {BasedOnField A2}
  1.0161E+01,                             !- Property Value 33 {BasedOnField A2}
  1.0050E+01,                             !- Property Value 34 {BasedOnField A2}
  9.9412E+00,                             !- Property Value 35 {BasedOnField A2}
  9.8352E+00,                             !- Property Value 36 {BasedOnField A2}
  9.7318E+00,                             !- Property Value 37 {BasedOnField A2}
  9.6308E+00,                             !- Property Value 38 {BasedOnField A2}
  9.5322E+00,                             !- Property Value 39 {BasedOnField A2}
  9.4358E+00,                             !- Property Value 40 {BasedOnField A2}
  9.3415E+00,                             !- Property Value 41 {BasedOnField A2}
  9.2494E+00,                             !- Property Value 42 {BasedOnField A2}
  9.1592E+00,                             !- Property Value 43 {BasedOnField A2}
  9.0710E+00,                             !- Property Value 44 {BasedOnField A2}
  8.9847E+00;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Enthalpy,                               !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  2.8902E+05,                             !- Pressure {Pa}
  0.0000E+00,                             !- Property Value 1 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 2 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 3 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 4 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 5 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 6 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 7 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 8 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 9 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 10 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 11 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 12 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 13 {BasedOnField A2}
  3.5458E+05,                             !- Property Value 14 {BasedOnField A2}
  3.5723E+05,                             !- Property Value 15 {BasedOnField A2}
  3.5988E+05,                             !- Property Value 16 {BasedOnField A2}
  3.6252E+05,                             !- Property Value 17 {BasedOnField A2}
  3.6517E+05,                             !- Property Value 18 {BasedOnField A2}
  3.6782E+05,                             !- Property Value 19 {BasedOnField A2}
  3.7047E+05,                             !- Property Value 20 {BasedOnField A2}
  3.7313E+05,                             !- Property Value 21 {BasedOnField A2}
  3.7579E+05,                             !- Property Value 22 {BasedOnField A2}
  3.7845E+05,                             !- Property Value 23 {BasedOnField A2}
  3.8112E+05,                             !- Property Value 24 {BasedOnField A2}
  3.8380E+05,                             !- Property Value 25 {BasedOnField A2}
  3.8649E+05,                             !- Property Value 26 {BasedOnField A2}
  3.8919E+05,                             !- Property Value 27 {BasedOnField A2}
  3.9189E+05,                             !- Property Value 28 {BasedOnField A2}
  3.9460E+05,                             !- Property Value 29 {BasedOnField A2}
  3.9733E+05,                             !- Property Value 30 {BasedOnField A2}
  4.0006E+05,                             !- Property Value 31 {BasedOnField A2}
  4.0280E+05,                             !- Property Value 32 {BasedOnField A2}
  4.0556E+05,                             !- Property Value 33 {BasedOnField A2}
  4.0832E+05,                             !- Property Value 34 {BasedOnField A2}
  4.1110E+05,                             !- Property Value 35 {BasedOnField A2}
  4.1388E+05,                             !- Property Value 36 {BasedOnField A2}
  4.1668E+05,                             !- Property Value 37 {BasedOnField A2}
  4.1950E+05,                             !- Property Value 38 {BasedOnField A2}
  4.2232E+05,                             !- Property Value 39 {BasedOnField A2}
  4.2515E+05,                             !- Property Value 40 {BasedOnField A2}
  4.2800E+05,                             !- Property Value 41 {BasedOnField A2}
  4.3086E+05,                             !- Property Value 42 {BasedOnField A2}
  4.3374E+05,                             !- Property Value 43 {BasedOnField A2}
  4.3662E+05,                             !- Property Value 44 {BasedOnField A2}
  4.3952E+05;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Density,                                !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  2.8902E+05,                             !- Pressure {Pa}
  0.0000E+00,                             !- Property Value 1 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 2 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 3 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 4 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 5 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 6 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 7 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 8 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 9 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 10 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 11 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 12 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 13 {BasedOnField A2}
  1.4854E+01,                             !- Property Value 14 {BasedOnField A2}
  1.4608E+01,                             !- Property Value 15 {BasedOnField A2}
  1.4372E+01,                             !- Property Value 16 {BasedOnField A2}
  1.4147E+01,                             !- Property Value 17 {BasedOnField A2}
  1.3931E+01,                             !- Property Value 18 {BasedOnField A2}
  1.3723E+01,                             !- Property Value 19 {BasedOnField A2}
  1.3524E+01,                             !- Property Value 20 {BasedOnField A2}
  1.3332E+01,                             !- Property Value 21 {BasedOnField A2}
  1.3147E+01,                             !- Property Value 22 {BasedOnField A2}
  1.2969E+01,                             !- Property Value 23 {BasedOnField A2}
  1.2796E+01,                             !- Property Value 24 {BasedOnField A2}
  1.2630E+01,                             !- Property Value 25 {BasedOnField A2}
  1.2468E+01,                             !- Property Value 26 {BasedOnField A2}
  1.2312E+01,                             !- Property Value 27 {BasedOnField A2}
  1.2161E+01,                             !- Property Value 28 {BasedOnField A2}
  1.2013E+01,                             !- Property Value 29 {BasedOnField A2}
  1.1871E+01,                             !- Property Value 30 {BasedOnField A2}
  1.1732E+01,                             !- Property Value 31 {BasedOnField A2}
  1.1597E+01,                             !- Property Value 32 {BasedOnField A2}
  1.1466E+01,                             !- Property Value 33 {BasedOnField A2}
  1.1338E+01,                             !- Property Value 34 {BasedOnField A2}
  1.1213E+01,                             !- Property Value 35 {BasedOnField A2}
  1.1092E+01,                             !- Property Value 36 {BasedOnField A2}
  1.0973E+01,                             !- Property Value 37 {BasedOnField A2}
  1.0858E+01,                             !- Property Value 38 {BasedOnField A2}
  1.0745E+01,                             !- Property Value 39 {BasedOnField A2}
  1.0635E+01,                             !- Property Value 40 {BasedOnField A2}
  1.0527E+01,                             !- Property Value 41 {BasedOnField A2}
  1.0422E+01,                             !- Property Value 42 {BasedOnField A2}
  1.0319E+01,                             !- Property Value 43 {BasedOnField A2}
  1.0219E+01,                             !- Property Value 44 {BasedOnField A2}
  1.0120E+01;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Enthalpy,                               !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  3.2348E+05,                             !- Pressure {Pa}
  0.0000E+00,                             !- Property Value 1 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 2 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 3 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 4 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 5 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 6 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 7 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 8 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 9 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 10 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 11 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 12 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 13 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 14 {BasedOnField A2}
  3.5626E+05,                             !- Property Value 15 {BasedOnField A2}
  3.5896E+05,                             !- Property Value 16 {BasedOnField A2}
  3.6164E+05,                             !- Property Value 17 {BasedOnField A2}
  3.6433E+05,                             !- Property Value 18 {BasedOnField A2}
  3.6701E+05,                             !- Property Value 19 {BasedOnField A2}
  3.6970E+05,                             !- Property Value 20 {BasedOnField A2}
  3.7238E+05,                             !- Property Value 21 {BasedOnField A2}
  3.7507E+05,                             !- Property Value 22 {BasedOnField A2}
  3.7776E+05,                             !- Property Value 23 {BasedOnField A2}
  3.8046E+05,                             !- Property Value 24 {BasedOnField A2}
  3.8316E+05,                             !- Property Value 25 {BasedOnField A2}
  3.8587E+05,                             !- Property Value 26 {BasedOnField A2}
  3.8859E+05,                             !- Property Value 27 {BasedOnField A2}
  3.9131E+05,                             !- Property Value 28 {BasedOnField A2}
  3.9404E+05,                             !- Property Value 29 {BasedOnField A2}
  3.9678E+05,                             !- Property Value 30 {BasedOnField A2}
  3.9953E+05,                             !- Property Value 31 {BasedOnField A2}
  4.0229E+05,                             !- Property Value 32 {BasedOnField A2}
  4.0506E+05,                             !- Property Value 33 {BasedOnField A2}
  4.0784E+05,                             !- Property Value 34 {BasedOnField A2}
  4.1063E+05,                             !- Property Value 35 {BasedOnField A2}
  4.1343E+05,                             !- Property Value 36 {BasedOnField A2}
  4.1624E+05,                             !- Property Value 37 {BasedOnField A2}
  4.1906E+05,                             !- Property Value 38 {BasedOnField A2}
  4.2190E+05,                             !- Property Value 39 {BasedOnField A2}
  4.2474E+05,                             !- Property Value 40 {BasedOnField A2}
  4.2760E+05,                             !- Property Value 41 {BasedOnField A2}
  4.3047E+05,                             !- Property Value 42 {BasedOnField A2}
  4.3336E+05,                             !- Property Value 43 {BasedOnField A2}
  4.3625E+05,                             !- Property Value 44 {BasedOnField A2}
  4.3916E+05;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Density,                                !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  3.2348E+05,                             !- Pressure {Pa}
  0.0000E+00,                             !- Property Value 1 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 2 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 3 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 4 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 5 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 6 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 7 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 8 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 9 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 10 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 11 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 12 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 13 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 14 {BasedOnField A2}
  1.6563E+01,                             !- Property Value 15 {BasedOnField A2}
  1.6284E+01,                             !- Property Value 16 {BasedOnField A2}
  1.6017E+01,                             !- Property Value 17 {BasedOnField A2}
  1.5763E+01,                             !- Property Value 18 {BasedOnField A2}
  1.5520E+01,                             !- Property Value 19 {BasedOnField A2}
  1.5286E+01,                             !- Property Value 20 {BasedOnField A2}
  1.5062E+01,                             !- Property Value 21 {BasedOnField A2}
  1.4847E+01,                             !- Property Value 22 {BasedOnField A2}
  1.4639E+01,                             !- Property Value 23 {BasedOnField A2}
  1.4439E+01,                             !- Property Value 24 {BasedOnField A2}
  1.4245E+01,                             !- Property Value 25 {BasedOnField A2}
  1.4059E+01,                             !- Property Value 26 {BasedOnField A2}
  1.3878E+01,                             !- Property Value 27 {BasedOnField A2}
  1.3703E+01,                             !- Property Value 28 {BasedOnField A2}
  1.3534E+01,                             !- Property Value 29 {BasedOnField A2}
  1.3369E+01,                             !- Property Value 30 {BasedOnField A2}
  1.3210E+01,                             !- Property Value 31 {BasedOnField A2}
  1.3055E+01,                             !- Property Value 32 {BasedOnField A2}
  1.2904E+01,                             !- Property Value 33 {BasedOnField A2}
  1.2757E+01,                             !- Property Value 34 {BasedOnField A2}
  1.2615E+01,                             !- Property Value 35 {BasedOnField A2}
  1.2476E+01,                             !- Property Value 36 {BasedOnField A2}
  1.2340E+01,                             !- Property Value 37 {BasedOnField A2}
  1.2208E+01,                             !- Property Value 38 {BasedOnField A2}
  1.2079E+01,                             !- Property Value 39 {BasedOnField A2}
  1.1954E+01,                             !- Property Value 40 {BasedOnField A2}
  1.1831E+01,                             !- Property Value 41 {BasedOnField A2}
  1.1711E+01,                             !- Property Value 42 {BasedOnField A2}
  1.1594E+01,                             !- Property Value 43 {BasedOnField A2}
  1.1480E+01,                             !- Property Value 44 {BasedOnField A2}
  1.1368E+01;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Enthalpy,                               !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  3.6099E+05,                             !- Pressure {Pa}
  0.0000E+00,                             !- Property Value 1 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 2 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 3 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 4 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 5 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 6 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 7 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 8 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 9 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 10 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 11 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 12 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 13 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 14 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 15 {BasedOnField A2}
  3.5793E+05,                             !- Property Value 16 {BasedOnField A2}
  3.6066E+05,                             !- Property Value 17 {BasedOnField A2}
  3.6339E+05,                             !- Property Value 18 {BasedOnField A2}
  3.6611E+05,                             !- Property Value 19 {BasedOnField A2}
  3.6884E+05,                             !- Property Value 20 {BasedOnField A2}
  3.7156E+05,                             !- Property Value 21 {BasedOnField A2}
  3.7428E+05,                             !- Property Value 22 {BasedOnField A2}
  3.7700E+05,                             !- Property Value 23 {BasedOnField A2}
  3.7972E+05,                             !- Property Value 24 {BasedOnField A2}
  3.8245E+05,                             !- Property Value 25 {BasedOnField A2}
  3.8519E+05,                             !- Property Value 26 {BasedOnField A2}
  3.8793E+05,                             !- Property Value 27 {BasedOnField A2}
  3.9067E+05,                             !- Property Value 28 {BasedOnField A2}
  3.9342E+05,                             !- Property Value 29 {BasedOnField A2}
  3.9618E+05,                             !- Property Value 30 {BasedOnField A2}
  3.9895E+05,                             !- Property Value 31 {BasedOnField A2}
  4.0173E+05,                             !- Property Value 32 {BasedOnField A2}
  4.0451E+05,                             !- Property Value 33 {BasedOnField A2}
  4.0731E+05,                             !- Property Value 34 {BasedOnField A2}
  4.1011E+05,                             !- Property Value 35 {BasedOnField A2}
  4.1293E+05,                             !- Property Value 36 {BasedOnField A2}
  4.1575E+05,                             !- Property Value 37 {BasedOnField A2}
  4.1859E+05,                             !- Property Value 38 {BasedOnField A2}
  4.2144E+05,                             !- Property Value 39 {BasedOnField A2}
  4.2429E+05,                             !- Property Value 40 {BasedOnField A2}
  4.2716E+05,                             !- Property Value 41 {BasedOnField A2}
  4.3004E+05,                             !- Property Value 42 {BasedOnField A2}
  4.3294E+05,                             !- Property Value 43 {BasedOnField A2}
  4.3584E+05,                             !- Property Value 44 {BasedOnField A2}
  4.3876E+05;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Density,                                !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  3.6099E+05,                             !- Pressure {Pa}
  0.0000E+00,                             !- Property Value 1 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 2 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 3 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 4 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 5 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 6 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 7 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 8 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 9 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 10 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 11 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 12 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 13 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 14 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 15 {BasedOnField A2}
  1.8425E+01,                             !- Property Value 16 {BasedOnField A2}
  1.8109E+01,                             !- Property Value 17 {BasedOnField A2}
  1.7809E+01,                             !- Property Value 18 {BasedOnField A2}
  1.7522E+01,                             !- Property Value 19 {BasedOnField A2}
  1.7248E+01,                             !- Property Value 20 {BasedOnField A2}
  1.6986E+01,                             !- Property Value 21 {BasedOnField A2}
  1.6734E+01,                             !- Property Value 22 {BasedOnField A2}
  1.6492E+01,                             !- Property Value 23 {BasedOnField A2}
  1.6259E+01,                             !- Property Value 24 {BasedOnField A2}
  1.6035E+01,                             !- Property Value 25 {BasedOnField A2}
  1.5819E+01,                             !- Property Value 26 {BasedOnField A2}
  1.5610E+01,                             !- Property Value 27 {BasedOnField A2}
  1.5408E+01,                             !- Property Value 28 {BasedOnField A2}
  1.5212E+01,                             !- Property Value 29 {BasedOnField A2}
  1.5023E+01,                             !- Property Value 30 {BasedOnField A2}
  1.4839E+01,                             !- Property Value 31 {BasedOnField A2}
  1.4661E+01,                             !- Property Value 32 {BasedOnField A2}
  1.4488E+01,                             !- Property Value 33 {BasedOnField A2}
  1.4320E+01,                             !- Property Value 34 {BasedOnField A2}
  1.4157E+01,                             !- Property Value 35 {BasedOnField A2}
  1.3998E+01,                             !- Property Value 36 {BasedOnField A2}
  1.3843E+01,                             !- Property Value 37 {BasedOnField A2}
  1.3693E+01,                             !- Property Value 38 {BasedOnField A2}
  1.3546E+01,                             !- Property Value 39 {BasedOnField A2}
  1.3403E+01,                             !- Property Value 40 {BasedOnField A2}
  1.3263E+01,                             !- Property Value 41 {BasedOnField A2}
  1.3127E+01,                             !- Property Value 42 {BasedOnField A2}
  1.2993E+01,                             !- Property Value 43 {BasedOnField A2}
  1.2863E+01,                             !- Property Value 44 {BasedOnField A2}
  1.2736E+01;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Enthalpy,                               !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  4.0171E+05,                             !- Pressure {Pa}
  0.0000E+00,                             !- Property Value 1 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 2 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 3 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 4 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 5 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 6 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 7 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 8 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 9 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 10 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 11 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 12 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 13 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 14 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 15 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 16 {BasedOnField A2}
  3.5957E+05,                             !- Property Value 17 {BasedOnField A2}
  3.6235E+05,                             !- Property Value 18 {BasedOnField A2}
  3.6512E+05,                             !- Property Value 19 {BasedOnField A2}
  3.6788E+05,                             !- Property Value 20 {BasedOnField A2}
  3.7064E+05,                             !- Property Value 21 {BasedOnField A2}
  3.7340E+05,                             !- Property Value 22 {BasedOnField A2}
  3.7615E+05,                             !- Property Value 23 {BasedOnField A2}
  3.7891E+05,                             !- Property Value 24 {BasedOnField A2}
  3.8167E+05,                             !- Property Value 25 {BasedOnField A2}
  3.8443E+05,                             !- Property Value 26 {BasedOnField A2}
  3.8720E+05,                             !- Property Value 27 {BasedOnField A2}
  3.8997E+05,                             !- Property Value 28 {BasedOnField A2}
  3.9274E+05,                             !- Property Value 29 {BasedOnField A2}
  3.9552E+05,                             !- Property Value 30 {BasedOnField A2}
  3.9831E+05,                             !- Property Value 31 {BasedOnField A2}
  4.0111E+05,                             !- Property Value 32 {BasedOnField A2}
  4.0391E+05,                             !- Property Value 33 {BasedOnField A2}
  4.0673E+05,                             !- Property Value 34 {BasedOnField A2}
  4.0955E+05,                             !- Property Value 35 {BasedOnField A2}
  4.1238E+05,                             !- Property Value 36 {BasedOnField A2}
  4.1522E+05,                             !- Property Value 37 {BasedOnField A2}
  4.1807E+05,                             !- Property Value 38 {BasedOnField A2}
  4.2093E+05,                             !- Property Value 39 {BasedOnField A2}
  4.2380E+05,                             !- Property Value 40 {BasedOnField A2}
  4.2668E+05,                             !- Property Value 41 {BasedOnField A2}
  4.2958E+05,                             !- Property Value 42 {BasedOnField A2}
  4.3248E+05,                             !- Property Value 43 {BasedOnField A2}
  4.3540E+05,                             !- Property Value 44 {BasedOnField A2}
  4.3832E+05;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Density,                                !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  4.0171E+05,                             !- Pressure {Pa}
  0.0000E+00,                             !- Property Value 1 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 2 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 3 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 4 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 5 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 6 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 7 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 8 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 9 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 10 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 11 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 12 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 13 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 14 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 15 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 16 {BasedOnField A2}
  2.0452E+01,                             !- Property Value 17 {BasedOnField A2}
  2.0095E+01,                             !- Property Value 18 {BasedOnField A2}
  1.9756E+01,                             !- Property Value 19 {BasedOnField A2}
  1.9433E+01,                             !- Property Value 20 {BasedOnField A2}
  1.9124E+01,                             !- Property Value 21 {BasedOnField A2}
  1.8830E+01,                             !- Property Value 22 {BasedOnField A2}
  1.8547E+01,                             !- Property Value 23 {BasedOnField A2}
  1.8276E+01,                             !- Property Value 24 {BasedOnField A2}
  1.8015E+01,                             !- Property Value 25 {BasedOnField A2}
  1.7764E+01,                             !- Property Value 26 {BasedOnField A2}
  1.7522E+01,                             !- Property Value 27 {BasedOnField A2}
  1.7289E+01,                             !- Property Value 28 {BasedOnField A2}
  1.7064E+01,                             !- Property Value 29 {BasedOnField A2}
  1.6846E+01,                             !- Property Value 30 {BasedOnField A2}
  1.6635E+01,                             !- Property Value 31 {BasedOnField A2}
  1.6430E+01,                             !- Property Value 32 {BasedOnField A2}
  1.6232E+01,                             !- Property Value 33 {BasedOnField A2}
  1.6039E+01,                             !- Property Value 34 {BasedOnField A2}
  1.5852E+01,                             !- Property Value 35 {BasedOnField A2}
  1.5671E+01,                             !- Property Value 36 {BasedOnField A2}
  1.5494E+01,                             !- Property Value 37 {BasedOnField A2}
  1.5322E+01,                             !- Property Value 38 {BasedOnField A2}
  1.5155E+01,                             !- Property Value 39 {BasedOnField A2}
  1.4992E+01,                             !- Property Value 40 {BasedOnField A2}
  1.4833E+01,                             !- Property Value 41 {BasedOnField A2}
  1.4678E+01,                             !- Property Value 42 {BasedOnField A2}
  1.4526E+01,                             !- Property Value 43 {BasedOnField A2}
  1.4378E+01,                             !- Property Value 44 {BasedOnField A2}
  1.4234E+01;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Enthalpy,                               !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  4.4582E+05,                             !- Pressure {Pa}
  0.0000E+00,                             !- Property Value 1 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 2 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 3 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 4 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 5 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 6 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 7 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 8 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 9 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 10 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 11 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 12 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 13 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 14 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 15 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 16 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 17 {BasedOnField A2}
  3.6118E+05,                             !- Property Value 18 {BasedOnField A2}
  3.6400E+05,                             !- Property Value 19 {BasedOnField A2}
  3.6682E+05,                             !- Property Value 20 {BasedOnField A2}
  3.6962E+05,                             !- Property Value 21 {BasedOnField A2}
  3.7243E+05,                             !- Property Value 22 {BasedOnField A2}
  3.7522E+05,                             !- Property Value 23 {BasedOnField A2}
  3.7802E+05,                             !- Property Value 24 {BasedOnField A2}
  3.8081E+05,                             !- Property Value 25 {BasedOnField A2}
  3.8360E+05,                             !- Property Value 26 {BasedOnField A2}
  3.8640E+05,                             !- Property Value 27 {BasedOnField A2}
  3.8919E+05,                             !- Property Value 28 {BasedOnField A2}
  3.9200E+05,                             !- Property Value 29 {BasedOnField A2}
  3.9480E+05,                             !- Property Value 30 {BasedOnField A2}
  3.9761E+05,                             !- Property Value 31 {BasedOnField A2}
  4.0043E+05,                             !- Property Value 32 {BasedOnField A2}
  4.0326E+05,                             !- Property Value 33 {BasedOnField A2}
  4.0609E+05,                             !- Property Value 34 {BasedOnField A2}
  4.0893E+05,                             !- Property Value 35 {BasedOnField A2}
  4.1178E+05,                             !- Property Value 36 {BasedOnField A2}
  4.1464E+05,                             !- Property Value 37 {BasedOnField A2}
  4.1750E+05,                             !- Property Value 38 {BasedOnField A2}
  4.2038E+05,                             !- Property Value 39 {BasedOnField A2}
  4.2326E+05,                             !- Property Value 40 {BasedOnField A2}
  4.2616E+05,                             !- Property Value 41 {BasedOnField A2}
  4.2907E+05,                             !- Property Value 42 {BasedOnField A2}
  4.3198E+05,                             !- Property Value 43 {BasedOnField A2}
  4.3491E+05,                             !- Property Value 44 {BasedOnField A2}
  4.3785E+05;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Density,                                !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  4.4582E+05,                             !- Pressure {Pa}
  0.0000E+00,                             !- Property Value 1 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 2 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 3 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 4 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 5 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 6 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 7 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 8 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 9 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 10 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 11 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 12 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 13 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 14 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 15 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 16 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 17 {BasedOnField A2}
  2.2655E+01,                             !- Property Value 18 {BasedOnField A2}
  2.2251E+01,                             !- Property Value 19 {BasedOnField A2}
  2.1869E+01,                             !- Property Value 20 {BasedOnField A2}
  2.1505E+01,                             !- Property Value 21 {BasedOnField A2}
  2.1159E+01,                             !- Property Value 22 {BasedOnField A2}
  2.0828E+01,                             !- Property Value 23 {BasedOnField A2}
  2.0511E+01,                             !- Property Value 24 {BasedOnField A2}
  2.0207E+01,                             !- Property Value 25 {BasedOnField A2}
  1.9916E+01,                             !- Property Value 26 {BasedOnField A2}
  1.9635E+01,                             !- Property Value 27 {BasedOnField A2}
  1.9365E+01,                             !- Property Value 28 {BasedOnField A2}
  1.9105E+01,                             !- Property Value 29 {BasedOnField A2}
  1.8854E+01,                             !- Property Value 30 {BasedOnField A2}
  1.8611E+01,                             !- Property Value 31 {BasedOnField A2}
  1.8376E+01,                             !- Property Value 32 {BasedOnField A2}
  1.8148E+01,                             !- Property Value 33 {BasedOnField A2}
  1.7928E+01,                             !- Property Value 34 {BasedOnField A2}
  1.7714E+01,                             !- Property Value 35 {BasedOnField A2}
  1.7506E+01,                             !- Property Value 36 {BasedOnField A2}
  1.7305E+01,                             !- Property Value 37 {BasedOnField A2}
  1.7108E+01,                             !- Property Value 38 {BasedOnField A2}
  1.6918E+01,                             !- Property Value 39 {BasedOnField A2}
  1.6732E+01,                             !- Property Value 40 {BasedOnField A2}
  1.6551E+01,                             !- Property Value 41 {BasedOnField A2}
  1.6375E+01,                             !- Property Value 42 {BasedOnField A2}
  1.6203E+01,                             !- Property Value 43 {BasedOnField A2}
  1.6036E+01,                             !- Property Value 44 {BasedOnField A2}
  1.5872E+01;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Enthalpy,                               !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  4.9349E+05,                             !- Pressure {Pa}
  0.0000E+00,                             !- Property Value 1 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 2 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 3 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 4 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 5 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 6 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 7 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 8 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 9 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 10 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 11 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 12 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 13 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 14 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 15 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 16 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 17 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 18 {BasedOnField A2}
  3.6276E+05,                             !- Property Value 19 {BasedOnField A2}
  3.6563E+05,                             !- Property Value 20 {BasedOnField A2}
  3.6849E+05,                             !- Property Value 21 {BasedOnField A2}
  3.7135E+05,                             !- Property Value 22 {BasedOnField A2}
  3.7419E+05,                             !- Property Value 23 {BasedOnField A2}
  3.7702E+05,                             !- Property Value 24 {BasedOnField A2}
  3.7986E+05,                             !- Property Value 25 {BasedOnField A2}
  3.8269E+05,                             !- Property Value 26 {BasedOnField A2}
  3.8551E+05,                             !- Property Value 27 {BasedOnField A2}
  3.8834E+05,                             !- Property Value 28 {BasedOnField A2}
  3.9118E+05,                             !- Property Value 29 {BasedOnField A2}
  3.9401E+05,                             !- Property Value 30 {BasedOnField A2}
  3.9685E+05,                             !- Property Value 31 {BasedOnField A2}
  3.9969E+05,                             !- Property Value 32 {BasedOnField A2}
  4.0254E+05,                             !- Property Value 33 {BasedOnField A2}
  4.0539E+05,                             !- Property Value 34 {BasedOnField A2}
  4.0825E+05,                             !- Property Value 35 {BasedOnField A2}
  4.1112E+05,                             !- Property Value 36 {BasedOnField A2}
  4.1400E+05,                             !- Property Value 37 {BasedOnField A2}
  4.1688E+05,                             !- Property Value 38 {BasedOnField A2}
  4.1977E+05,                             !- Property Value 39 {BasedOnField A2}
  4.2268E+05,                             !- Property Value 40 {BasedOnField A2}
  4.2559E+05,                             !- Property Value 41 {BasedOnField A2}
  4.2851E+05,                             !- Property Value 42 {BasedOnField A2}
  4.3144E+05,                             !- Property Value 43 {BasedOnField A2}
  4.3438E+05,                             !- Property Value 44 {BasedOnField A2}
  4.3733E+05;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Density,                                !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  4.9349E+05,                             !- Pressure {Pa}
  0.0000E+00,                             !- Property Value 1 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 2 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 3 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 4 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 5 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 6 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 7 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 8 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 9 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 10 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 11 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 12 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 13 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 14 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 15 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 16 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 17 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 18 {BasedOnField A2}
  2.5046E+01,                             !- Property Value 19 {BasedOnField A2}
  2.4591E+01,                             !- Property Value 20 {BasedOnField A2}
  2.4160E+01,                             !- Property Value 21 {BasedOnField A2}
  2.3750E+01,                             !- Property Value 22 {BasedOnField A2}
  2.3361E+01,                             !- Property Value 23 {BasedOnField A2}
  2.2990E+01,                             !- Property Value 24 {BasedOnField A2}
  2.2635E+01,                             !- Property Value 25 {BasedOnField A2}
  2.2295E+01,                             !- Property Value 26 {BasedOnField A2}
  2.1970E+01,                             !- Property Value 27 {BasedOnField A2}
  2.1657E+01,                             !- Property Value 28 {BasedOnField A2}
  2.1355E+01,                             !- Property Value 29 {BasedOnField A2}
  2.1065E+01,                             !- Property Value 30 {BasedOnField A2}
  2.0785E+01,                             !- Property Value 31 {BasedOnField A2}
  2.0515E+01,                             !- Property Value 32 {BasedOnField A2}
  2.0254E+01,                             !- Property Value 33 {BasedOnField A2}
  2.0001E+01,                             !- Property Value 34 {BasedOnField A2}
  1.9756E+01,                             !- Property Value 35 {BasedOnField A2}
  1.9519E+01,                             !- Property Value 36 {BasedOnField A2}
  1.9289E+01,                             !- Property Value 37 {BasedOnField A2}
  1.9065E+01,                             !- Property Value 38 {BasedOnField A2}
  1.8848E+01,                             !- Property Value 39 {BasedOnField A2}
  1.8636E+01,                             !- Property Value 40 {BasedOnField A2}
  1.8431E+01,                             !- Property Value 41 {BasedOnField A2}
  1.8231E+01,                             !- Property Value 42 {BasedOnField A2}
  1.8036E+01,                             !- Property Value 43 {BasedOnField A2}
  1.7846E+01,                             !- Property Value 44 {BasedOnField A2}
  1.7660E+01;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Enthalpy,                               !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  5.4492E+05,                             !- Pressure {Pa}
  0.0000E+00,                             !- Property Value 1 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 2 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 3 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 4 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 5 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 6 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 7 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 8 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 9 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 10 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 11 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 12 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 13 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 14 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 15 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 16 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 17 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 18 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 19 {BasedOnField A2}
  3.6430E+05,                             !- Property Value 20 {BasedOnField A2}
  3.6723E+05,                             !- Property Value 21 {BasedOnField A2}
  3.7014E+05,                             !- Property Value 22 {BasedOnField A2}
  3.7304E+05,                             !- Property Value 23 {BasedOnField A2}
  3.7593E+05,                             !- Property Value 24 {BasedOnField A2}
  3.7880E+05,                             !- Property Value 25 {BasedOnField A2}
  3.8168E+05,                             !- Property Value 26 {BasedOnField A2}
  3.8454E+05,                             !- Property Value 27 {BasedOnField A2}
  3.8741E+05,                             !- Property Value 28 {BasedOnField A2}
  3.9027E+05,                             !- Property Value 29 {BasedOnField A2}
  3.9314E+05,                             !- Property Value 30 {BasedOnField A2}
  3.9601E+05,                             !- Property Value 31 {BasedOnField A2}
  3.9888E+05,                             !- Property Value 32 {BasedOnField A2}
  4.0175E+05,                             !- Property Value 33 {BasedOnField A2}
  4.0463E+05,                             !- Property Value 34 {BasedOnField A2}
  4.0752E+05,                             !- Property Value 35 {BasedOnField A2}
  4.1041E+05,                             !- Property Value 36 {BasedOnField A2}
  4.1330E+05,                             !- Property Value 37 {BasedOnField A2}
  4.1621E+05,                             !- Property Value 38 {BasedOnField A2}
  4.1912E+05,                             !- Property Value 39 {BasedOnField A2}
  4.2204E+05,                             !- Property Value 40 {BasedOnField A2}
  4.2497E+05,                             !- Property Value 41 {BasedOnField A2}
  4.2790E+05,                             !- Property Value 42 {BasedOnField A2}
  4.3085E+05,                             !- Property Value 43 {BasedOnField A2}
  4.3381E+05,                             !- Property Value 44 {BasedOnField A2}
  4.3677E+05;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Density,                                !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  5.4492E+05,                             !- Pressure {Pa}
  0.0000E+00,                             !- Property Value 1 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 2 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 3 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 4 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 5 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 6 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 7 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 8 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 9 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 10 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 11 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 12 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 13 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 14 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 15 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 16 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 17 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 18 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 19 {BasedOnField A2}
  2.7642E+01,                             !- Property Value 20 {BasedOnField A2}
  2.7127E+01,                             !- Property Value 21 {BasedOnField A2}
  2.6641E+01,                             !- Property Value 22 {BasedOnField A2}
  2.6181E+01,                             !- Property Value 23 {BasedOnField A2}
  2.5744E+01,                             !- Property Value 24 {BasedOnField A2}
  2.5328E+01,                             !- Property Value 25 {BasedOnField A2}
  2.4930E+01,                             !- Property Value 26 {BasedOnField A2}
  2.4551E+01,                             !- Property Value 27 {BasedOnField A2}
  2.4187E+01,                             !- Property Value 28 {BasedOnField A2}
  2.3838E+01,                             !- Property Value 29 {BasedOnField A2}
  2.3502E+01,                             !- Property Value 30 {BasedOnField A2}
  2.3179E+01,                             !- Property Value 31 {BasedOnField A2}
  2.2868E+01,                             !- Property Value 32 {BasedOnField A2}
  2.2567E+01,                             !- Property Value 33 {BasedOnField A2}
  2.2277E+01,                             !- Property Value 34 {BasedOnField A2}
  2.1997E+01,                             !- Property Value 35 {BasedOnField A2}
  2.1725E+01,                             !- Property Value 36 {BasedOnField A2}
  2.1462E+01,                             !- Property Value 37 {BasedOnField A2}
  2.1207E+01,                             !- Property Value 38 {BasedOnField A2}
  2.0959E+01,                             !- Property Value 39 {BasedOnField A2}
  2.0719E+01,                             !- Property Value 40 {BasedOnField A2}
  2.0485E+01,                             !- Property Value 41 {BasedOnField A2}
  2.0258E+01,                             !- Property Value 42 {BasedOnField A2}
  2.0037E+01,                             !- Property Value 43 {BasedOnField A2}
  1.9821E+01,                             !- Property Value 44 {BasedOnField A2}
  1.9611E+01;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Enthalpy,                               !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  6.0027E+05,                             !- Pressure {Pa}
  0.0000E+00,                             !- Property Value 1 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 2 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 3 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 4 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 5 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 6 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 7 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 8 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 9 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 10 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 11 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 12 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 13 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 14 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 15 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 16 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 17 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 18 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 19 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 20 {BasedOnField A2}
  3.6582E+05,                             !- Property Value 21 {BasedOnField A2}
  3.6880E+05,                             !- Property Value 22 {BasedOnField A2}
  3.7176E+05,                             !- Property Value 23 {BasedOnField A2}
  3.7471E+05,                             !- Property Value 24 {BasedOnField A2}
  3.7764E+05,                             !- Property Value 25 {BasedOnField A2}
  3.8056E+05,                             !- Property Value 26 {BasedOnField A2}
  3.8347E+05,                             !- Property Value 27 {BasedOnField A2}
  3.8638E+05,                             !- Property Value 28 {BasedOnField A2}
  3.8928E+05,                             !- Property Value 29 {BasedOnField A2}
  3.9219E+05,                             !- Property Value 30 {BasedOnField A2}
  3.9509E+05,                             !- Property Value 31 {BasedOnField A2}
  3.9799E+05,                             !- Property Value 32 {BasedOnField A2}
  4.0089E+05,                             !- Property Value 33 {BasedOnField A2}
  4.0380E+05,                             !- Property Value 34 {BasedOnField A2}
  4.0671E+05,                             !- Property Value 35 {BasedOnField A2}
  4.0962E+05,                             !- Property Value 36 {BasedOnField A2}
  4.1254E+05,                             !- Property Value 37 {BasedOnField A2}
  4.1547E+05,                             !- Property Value 38 {BasedOnField A2}
  4.1840E+05,                             !- Property Value 39 {BasedOnField A2}
  4.2134E+05,                             !- Property Value 40 {BasedOnField A2}
  4.2429E+05,                             !- Property Value 41 {BasedOnField A2}
  4.2724E+05,                             !- Property Value 42 {BasedOnField A2}
  4.3021E+05,                             !- Property Value 43 {BasedOnField A2}
  4.3318E+05,                             !- Property Value 44 {BasedOnField A2}
  4.3616E+05;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Density,                                !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  6.0027E+05,                             !- Pressure {Pa}
  0.0000E+00,                             !- Property Value 1 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 2 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 3 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 4 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 5 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 6 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 7 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 8 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 9 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 10 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 11 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 12 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 13 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 14 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 15 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 16 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 17 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 18 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 19 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 20 {BasedOnField A2}
  3.0456E+01,                             !- Property Value 21 {BasedOnField A2}
  2.9874E+01,                             !- Property Value 22 {BasedOnField A2}
  2.9326E+01,                             !- Property Value 23 {BasedOnField A2}
  2.8808E+01,                             !- Property Value 24 {BasedOnField A2}
  2.8317E+01,                             !- Property Value 25 {BasedOnField A2}
  2.7851E+01,                             !- Property Value 26 {BasedOnField A2}
  2.7406E+01,                             !- Property Value 27 {BasedOnField A2}
  2.6982E+01,                             !- Property Value 28 {BasedOnField A2}
  2.6576E+01,                             !- Property Value 29 {BasedOnField A2}
  2.6187E+01,                             !- Property Value 30 {BasedOnField A2}
  2.5813E+01,                             !- Property Value 31 {BasedOnField A2}
  2.5454E+01,                             !- Property Value 32 {BasedOnField A2}
  2.5108E+01,                             !- Property Value 33 {BasedOnField A2}
  2.4774E+01,                             !- Property Value 34 {BasedOnField A2}
  2.4453E+01,                             !- Property Value 35 {BasedOnField A2}
  2.4141E+01,                             !- Property Value 36 {BasedOnField A2}
  2.3841E+01,                             !- Property Value 37 {BasedOnField A2}
  2.3549E+01,                             !- Property Value 38 {BasedOnField A2}
  2.3267E+01,                             !- Property Value 39 {BasedOnField A2}
  2.2993E+01,                             !- Property Value 40 {BasedOnField A2}
  2.2727E+01,                             !- Property Value 41 {BasedOnField A2}
  2.2469E+01,                             !- Property Value 42 {BasedOnField A2}
  2.2218E+01,                             !- Property Value 43 {BasedOnField A2}
  2.1974E+01,                             !- Property Value 44 {BasedOnField A2}
  2.1737E+01;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Enthalpy,                               !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  6.5975E+05,                             !- Pressure {Pa}
  0.0000E+00,                             !- Property Value 1 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 2 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 3 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 4 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 5 {BasedOnField A2}
