    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">      394.50</td>
    <td align="right">        0.67</td>
    <td align="right">       34.83</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">      552.00</td>
    <td align="right">       12.83</td>
    <td align="right">       38.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">      419.00</td>
    <td align="right">        0.00</td>
    <td align="right">       35.67</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">      649.50</td>
    <td align="right">        0.00</td>
    <td align="right">       40.67</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">      419.00</td>
    <td align="right">        0.00</td>
    <td align="right">       35.67</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">      650.00</td>
    <td align="right">        0.00</td>
    <td align="right">       40.67</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">      420.33</td>
    <td align="right">        0.00</td>
    <td align="right">       35.67</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">      648.67</td>
    <td align="right">        0.00</td>
    <td align="right">       40.67</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       59.83</td>
    <td align="right">        0.00</td>
    <td align="right">       59.83</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">      164.83</td>
    <td align="right">        0.00</td>
    <td align="right">       39.33</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       58.17</td>
    <td align="right">        0.00</td>
    <td align="right">       58.17</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">      164.00</td>
    <td align="right">        0.00</td>
    <td align="right">       39.33</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       60.00</td>
    <td align="right">        0.00</td>
    <td align="right">       60.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">      166.17</td>
    <td align="right">        0.00</td>
    <td align="right">       39.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">       34.33</td>
    <td align="right">        0.00</td>
    <td align="right">       14.33</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">       23.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN</td>
    <td align="right">      314.00</td>
    <td align="right">       11.67</td>
    <td align="right">       31.50</td>
    <td align="right">        0.17</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">       29.17</td>
    <td align="right">        0.00</td>
    <td align="right">       19.17</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2 ZN</td>
    <td align="right">      238.17</td>
    <td align="right">        0.00</td>
    <td align="right">       37.83</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">      123.17</td>
    <td align="right">        0.00</td>
    <td align="right">      123.17</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_2 ZN</td>
    <td align="right">       97.33</td>
    <td align="right">        0.00</td>
    <td align="right">       70.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">      222.17</td>
    <td align="right">        1.50</td>
    <td align="right">       31.17</td>
    <td align="right">        0.83</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">      438.17</td>
    <td align="right">        9.50</td>
    <td align="right">       36.67</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">      220.50</td>
    <td align="right">        0.50</td>
    <td align="right">       31.17</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">      439.33</td>
    <td align="right">        9.17</td>
    <td align="right">       37.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">      220.83</td>
    <td align="right">        0.50</td>
    <td align="right">       31.33</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">      439.83</td>
    <td align="right">        9.50</td>
    <td align="right">       37.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">      244.00</td>
    <td align="right">        0.00</td>
    <td align="right">       34.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">      489.00</td>
    <td align="right">        0.00</td>
    <td align="right">       39.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">      243.83</td>
    <td align="right">        0.00</td>
    <td align="right">       34.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">      489.00</td>
    <td align="right">        0.00</td>
    <td align="right">       39.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">      248.50</td>
    <td align="right">        0.00</td>
    <td align="right">       34.17</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">      492.17</td>
    <td align="right">        0.00</td>
    <td align="right">       39.67</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">      188.33</td>
    <td align="right">        0.00</td>
    <td align="right">       28.33</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_2 ZN</td>
    <td align="right">      457.83</td>
    <td align="right">       17.33</td>
    <td align="right">       35.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">       99.67</td>
    <td align="right">        1.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_2 ZN</td>
    <td align="right">      357.67</td>
    <td align="right">        9.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     1524.17</td>
    <td align="right">      448.33</td>
    <td align="right">      142.33</td>
    <td align="right">      166.50</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirSummary::EntireFacility></a>
<p>Report:<b> Outdoor Air Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-10-15
    13:21:01</b></p>
<b>Average Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Average Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN</td>
    <td align="right">       69.89</td>
    <td align="right">      141.79</td>
    <td align="right">     7904.00</td>
    <td align="right">       0.566</td>
    <td align="right">       0.152</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">       88.29</td>
    <td align="right">      179.11</td>
    <td align="right">     9984.00</td>
    <td align="right">       0.566</td>
    <td align="right">       0.143</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_1 ZN</td>
    <td align="right">       14.86</td>
    <td align="right">       30.14</td>
    <td align="right">      840.00</td>
    <td align="right">       1.692</td>
    <td align="right">       0.324</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_2 ZN</td>
    <td align="right">       14.86</td>
    <td align="right">       30.14</td>
    <td align="right">      840.00</td>
    <td align="right">       1.801</td>
    <td align="right">       0.324</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">       44.14</td>
    <td align="right">       89.55</td>
    <td align="right">     2496.00</td>
    <td align="right">       1.137</td>
    <td align="right">       0.189</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">        7.00</td>
    <td align="right">       14.21</td>
    <td align="right">      396.00</td>
    <td align="right">       1.858</td>
    <td align="right">       0.475</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">        7.00</td>
    <td align="right">       14.21</td>
    <td align="right">      396.00</td>
    <td align="right">       2.273</td>
    <td align="right">       0.475</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">        7.00</td>
    <td align="right">       14.21</td>
    <td align="right">      396.00</td>
    <td align="right">       1.859</td>
    <td align="right">       0.475</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">        7.00</td>
    <td align="right">       14.21</td>
    <td align="right">      396.00</td>
    <td align="right">       2.281</td>
    <td align="right">       0.475</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">        7.00</td>
    <td align="right">       14.21</td>
    <td align="right">      396.00</td>
    <td align="right">       1.858</td>
    <td align="right">       0.475</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">        7.00</td>
    <td align="right">       14.21</td>
    <td align="right">      396.00</td>
    <td align="right">       2.279</td>
    <td align="right">       0.475</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">        7.00</td>
    <td align="right">       14.21</td>
    <td align="right">      396.00</td>
    <td align="right">       1.833</td>
    <td align="right">       0.474</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">        7.00</td>
    <td align="right">       14.21</td>
    <td align="right">      396.00</td>
    <td align="right">       2.246</td>
    <td align="right">       0.474</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">        7.00</td>
    <td align="right">       14.21</td>
    <td align="right">      396.00</td>
    <td align="right">       1.841</td>
    <td align="right">       0.474</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">        7.00</td>
    <td align="right">       14.21</td>
    <td align="right">      396.00</td>
    <td align="right">       2.255</td>
    <td align="right">       0.474</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">        7.00</td>
    <td align="right">       14.21</td>
    <td align="right">      396.00</td>
    <td align="right">       1.843</td>
    <td align="right">       0.474</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">        7.00</td>
    <td align="right">       14.21</td>
    <td align="right">      396.00</td>
    <td align="right">       2.255</td>
    <td align="right">       0.474</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       22.64</td>
    <td align="right">       45.92</td>
    <td align="right">     1280.00</td>
    <td align="right">       0.565</td>
    <td align="right">       0.037</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">       22.64</td>
    <td align="right">       45.92</td>
    <td align="right">     1280.00</td>
    <td align="right">       0.808</td>
    <td align="right">       0.037</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       22.64</td>
    <td align="right">       45.92</td>
    <td align="right">     1280.00</td>
    <td align="right">       0.561</td>
    <td align="right">       0.037</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">       22.64</td>
    <td align="right">       45.92</td>
    <td align="right">     1280.00</td>
    <td align="right">       0.808</td>
    <td align="right">       0.037</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       22.64</td>
    <td align="right">       45.92</td>
    <td align="right">     1280.00</td>
    <td align="right">       0.565</td>
    <td align="right">       0.037</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">       22.64</td>
    <td align="right">       45.92</td>
    <td align="right">     1280.00</td>
    <td align="right">       0.810</td>
    <td align="right">       0.037</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">      139.79</td>
    <td align="right">      283.59</td>
    <td align="right">    15808.00</td>
    <td align="right">       0.566</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">       15.28</td>
    <td align="right">       31.00</td>
    <td align="right">      864.00</td>
    <td align="right">       3.319</td>
    <td align="right">       0.098</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN</td>
    <td align="right">       59.42</td>
    <td align="right">      120.55</td>
    <td align="right">     3360.00</td>
    <td align="right">       1.103</td>
    <td align="right">       0.165</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">       80.65</td>
    <td align="right">      163.61</td>
    <td align="right">     4560.00</td>
    <td align="right">       0.607</td>
    <td align="right">       0.103</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2 ZN</td>
    <td align="right">       80.65</td>
    <td align="right">      163.61</td>
    <td align="right">     4560.00</td>
    <td align="right">       0.847</td>
    <td align="right">       0.103</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">       24.19</td>
    <td align="right">       49.08</td>
    <td align="right">     1368.00</td>
    <td align="right">       1.639</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_2 ZN</td>
    <td align="right">       24.19</td>
    <td align="right">       49.08</td>
    <td align="right">     1368.00</td>
    <td align="right">       0.787</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       33.74</td>
    <td align="right">       68.46</td>
    <td align="right">     1908.00</td>
    <td align="right">       1.073</td>
    <td align="right">       0.261</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">       33.74</td>
    <td align="right">       68.46</td>
    <td align="right">     1908.00</td>
    <td align="right">       1.463</td>
    <td align="right">       0.261</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       33.74</td>
    <td align="right">       68.46</td>
    <td align="right">     1908.00</td>
    <td align="right">       1.048</td>
    <td align="right">       0.261</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">       33.74</td>
    <td align="right">       68.46</td>
    <td align="right">     1908.00</td>
    <td align="right">       1.447</td>
    <td align="right">       0.261</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       33.74</td>
    <td align="right">       68.46</td>
    <td align="right">     1908.00</td>
    <td align="right">       1.047</td>
    <td align="right">       0.261</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">       33.74</td>
    <td align="right">       68.46</td>
    <td align="right">     1908.00</td>
    <td align="right">       1.448</td>
    <td align="right">       0.261</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       33.74</td>
    <td align="right">       68.46</td>
    <td align="right">     1908.00</td>
    <td align="right">       0.978</td>
    <td align="right">       0.261</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">       33.74</td>
    <td align="right">       68.46</td>
    <td align="right">     1908.00</td>
    <td align="right">       1.354</td>
    <td align="right">       0.261</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       33.74</td>
    <td align="right">       68.46</td>
    <td align="right">     1908.00</td>
    <td align="right">       0.982</td>
    <td align="right">       0.261</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">       33.74</td>
    <td align="right">       68.46</td>
    <td align="right">     1908.00</td>
    <td align="right">       1.360</td>
    <td align="right">       0.261</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       33.74</td>
    <td align="right">       68.46</td>
    <td align="right">     1908.00</td>
    <td align="right">       0.990</td>
    <td align="right">       0.261</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">       33.74</td>
    <td align="right">       68.46</td>
    <td align="right">     1908.00</td>
    <td align="right">       1.363</td>
    <td align="right">       0.261</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">       37.64</td>
    <td align="right">       76.35</td>
    <td align="right">     2128.00</td>
    <td align="right">       1.028</td>
    <td align="right">       0.230</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_2 ZN</td>
    <td align="right">       37.64</td>
    <td align="right">       76.35</td>
    <td align="right">     2128.00</td>
    <td align="right">       1.409</td>
    <td align="right">       0.230</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<b>Minimum Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Minimum Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN</td>
    <td align="right">       69.89</td>
    <td align="right">      141.79</td>
    <td align="right">     7904.00</td>
    <td align="right">       0.539</td>
    <td align="right">       0.004</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">       88.29</td>
    <td align="right">      179.11</td>
    <td align="right">     9984.00</td>
    <td align="right">       0.539</td>
    <td align="right">       0.004</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_1 ZN</td>
    <td align="right">       14.86</td>
    <td align="right">       30.14</td>
    <td align="right">      840.00</td>
    <td align="right">       0.960</td>
    <td align="right">       0.009</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_2 ZN</td>
    <td align="right">       14.86</td>
    <td align="right">       30.14</td>
    <td align="right">      840.00</td>
    <td align="right">       1.018</td>
    <td align="right">       0.009</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">       44.14</td>
    <td align="right">       89.55</td>
    <td align="right">     2496.00</td>
    <td align="right">       1.091</td>
    <td align="right">       0.006</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">        7.00</td>
    <td align="right">       14.21</td>
    <td align="right">      396.00</td>
    <td align="right">       0.659</td>
    <td align="right">       0.014</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">        7.00</td>
    <td align="right">       14.21</td>
    <td align="right">      396.00</td>
    <td align="right">       0.818</td>
    <td align="right">       0.014</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">        7.00</td>
    <td align="right">       14.21</td>
    <td align="right">      396.00</td>
    <td align="right">       0.662</td>
    <td align="right">       0.014</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">        7.00</td>
    <td align="right">       14.21</td>
    <td align="right">      396.00</td>
    <td align="right">       0.822</td>
    <td align="right">       0.014</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">        7.00</td>
    <td align="right">       14.21</td>
    <td align="right">      396.00</td>
    <td align="right">       0.660</td>
    <td align="right">       0.014</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">        7.00</td>
    <td align="right">       14.21</td>
    <td align="right">      396.00</td>
    <td align="right">       0.819</td>
    <td align="right">       0.014</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">        7.00</td>
    <td align="right">       14.21</td>
    <td align="right">      396.00</td>
    <td align="right">       0.656</td>
    <td align="right">       0.014</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">        7.00</td>
    <td align="right">       14.21</td>
    <td align="right">      396.00</td>
    <td align="right">       0.820</td>
    <td align="right">       0.014</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">        7.00</td>
    <td align="right">       14.21</td>
    <td align="right">      396.00</td>
    <td align="right">       0.660</td>
    <td align="right">       0.014</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">        7.00</td>
    <td align="right">       14.21</td>
    <td align="right">      396.00</td>
    <td align="right">       0.822</td>
    <td align="right">       0.014</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">        7.00</td>
    <td align="right">       14.21</td>
    <td align="right">      396.00</td>
    <td align="right">       0.659</td>
    <td align="right">       0.014</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">        7.00</td>
    <td align="right">       14.21</td>
    <td align="right">      396.00</td>
    <td align="right">       0.820</td>
    <td align="right">       0.014</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       22.64</td>
    <td align="right">       45.92</td>
    <td align="right">     1280.00</td>
    <td align="right">       0.156</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">       22.64</td>
    <td align="right">       45.92</td>
    <td align="right">     1280.00</td>
    <td align="right">       0.284</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       22.64</td>
    <td align="right">       45.92</td>
    <td align="right">     1280.00</td>
    <td align="right">       0.155</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">       22.64</td>
    <td align="right">       45.92</td>
    <td align="right">     1280.00</td>
    <td align="right">       0.284</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       22.64</td>
    <td align="right">       45.92</td>
    <td align="right">     1280.00</td>
    <td align="right">       0.157</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">       22.64</td>
    <td align="right">       45.92</td>
    <td align="right">     1280.00</td>
    <td align="right">       0.288</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">      139.79</td>
    <td align="right">      283.59</td>
    <td align="right">    15808.00</td>
    <td align="right">       0.542</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">       15.28</td>
    <td align="right">       31.00</td>
    <td align="right">      864.00</td>
    <td align="right">       3.190</td>
    <td align="right">       0.003</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN</td>
    <td align="right">       59.42</td>
    <td align="right">      120.55</td>
    <td align="right">     3360.00</td>
    <td align="right">       0.797</td>
    <td align="right">       0.005</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">       80.65</td>
    <td align="right">      163.61</td>
    <td align="right">     4560.00</td>
    <td align="right">       0.319</td>
    <td align="right">       0.003</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2 ZN</td>
    <td align="right">       80.65</td>
    <td align="right">      163.61</td>
    <td align="right">     4560.00</td>
    <td align="right">       0.689</td>
    <td align="right">       0.003</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">       24.19</td>
    <td align="right">       49.08</td>
    <td align="right">     1368.00</td>
    <td align="right">       0.603</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_2 ZN</td>
    <td align="right">       24.19</td>
    <td align="right">       49.08</td>
    <td align="right">     1368.00</td>
    <td align="right">       0.417</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       33.74</td>
    <td align="right">       68.46</td>
    <td align="right">     1908.00</td>
    <td align="right">       0.362</td>
    <td align="right">       0.008</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">       33.74</td>
    <td align="right">       68.46</td>
    <td align="right">     1908.00</td>
    <td align="right">       0.726</td>
    <td align="right">       0.008</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       33.74</td>
    <td align="right">       68.46</td>
    <td align="right">     1908.00</td>
    <td align="right">       0.370</td>
    <td align="right">       0.008</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">       33.74</td>
    <td align="right">       68.46</td>
    <td align="right">     1908.00</td>
    <td align="right">       0.737</td>
    <td align="right">       0.008</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       33.74</td>
    <td align="right">       68.46</td>
    <td align="right">     1908.00</td>
    <td align="right">       0.368</td>
    <td align="right">       0.008</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">       33.74</td>
    <td align="right">       68.46</td>
    <td align="right">     1908.00</td>
    <td align="right">       0.684</td>
    <td align="right">       0.008</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       33.74</td>
    <td align="right">       68.46</td>
    <td align="right">     1908.00</td>
    <td align="right">       0.452</td>
    <td align="right">       0.008</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">       33.74</td>
    <td align="right">       68.46</td>
    <td align="right">     1908.00</td>
    <td align="right">       0.693</td>
    <td align="right">       0.008</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       33.74</td>
    <td align="right">       68.46</td>
    <td align="right">     1908.00</td>
    <td align="right">       0.446</td>
    <td align="right">       0.008</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">       33.74</td>
    <td align="right">       68.46</td>
    <td align="right">     1908.00</td>
    <td align="right">       0.706</td>
    <td align="right">       0.008</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       33.74</td>
    <td align="right">       68.46</td>
    <td align="right">     1908.00</td>
    <td align="right">       0.440</td>
    <td align="right">       0.008</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">       33.74</td>
    <td align="right">       68.46</td>
    <td align="right">     1908.00</td>
    <td align="right">       0.705</td>
    <td align="right">       0.008</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">       37.64</td>
    <td align="right">       76.35</td>
    <td align="right">     2128.00</td>
    <td align="right">       0.607</td>
    <td align="right">       0.007</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_2 ZN</td>
    <td align="right">       37.64</td>
    <td align="right">       76.35</td>
    <td align="right">     2128.00</td>
    <td align="right">       0.900</td>
    <td align="right">       0.007</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ObjectCountSummary::EntireFacility></a>
<p>Report:<b> Object Count Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-10-15
    13:21:01</b></p>
<b>Surfaces by Class</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Surfaces by Class-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">Outdoors</td>
  </tr>
  <tr>
    <td align="right">Wall</td>
    <td align="right">         231</td>
    <td align="right">          73</td>
  </tr>
  <tr>
    <td align="right">Floor</td>
    <td align="right">          47</td>
    <td align="right">          25</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">          46</td>
    <td align="right">          24</td>
  </tr>
  <tr>
    <td align="right">Internal Mass</td>
    <td align="right">          51</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Building Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fixed Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Window</td>
    <td align="right">          67</td>
    <td align="right">          67</td>
  </tr>
  <tr>
    <td align="right">Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Glass Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Overhang</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fin</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Dome</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Diffuser</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>HVAC</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_HVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">HVAC Air Loops</td>
    <td align="right">           9</td>
  </tr>
  <tr>
    <td align="right">Conditioned Zones</td>
    <td align="right">          46</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Zones</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Supply Plenums</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Return Plenums</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>Input Fields</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Input Fields-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">IDF Objects</td>
    <td align="right">        2152</td>
  </tr>
  <tr>
    <td align="right">Defaulted Fields</td>
    <td align="right">        1243</td>
  </tr>
  <tr>
    <td align="right">Fields with Defaults</td>
    <td align="right">        4808</td>
  </tr>
  <tr>
    <td align="right">Autosized Fields</td>
    <td align="right">         352</td>
  </tr>
  <tr>
    <td align="right">Autosizable Fields</td>
    <td align="right">         545</td>
  </tr>
  <tr>
    <td align="right">Autocalculated Fields</td>
    <td align="right">         934</td>
  </tr>
  <tr>
    <td align="right">Autocalculatable Fields</td>
    <td align="right">         934</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnergyMeters::EntireFacility></a>
<p>Report:<b> Energy Meters</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-10-15
    13:21:01</b></p>
<b>Annual and Peak Values - Electricity</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Annual Value [GJ]</td>
    <td align="right">Electricity Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Electricity Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Electricity:Facility</td>
    <td align="right">    10386.23</td>
    <td align="right">    73159.76</td>
    <td align="right">17-JUL-22:10</td>
    <td align="right">   861294.06</td>
    <td align="right">29-JUN-12:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Building</td>
    <td align="right">     5996.51</td>
    <td align="right">    71676.05</td>
    <td align="right">03-JUL-23:30</td>
    <td align="right">   465014.37</td>
    <td align="right">02-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:AUDITORIUM_ZN_1_FLR_1 ZN</td>
    <td align="right">      254.34</td>
    <td align="right">     2782.15</td>
    <td align="right">03-JUL-00:10</td>
    <td align="right">    20048.39</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity</td>
    <td align="right">     2469.44</td>
    <td align="right">    12387.46</td>
    <td align="right">02-JAN-00:10</td>
    <td align="right">   235361.65</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:AUDITORIUM_ZN_1_FLR_1 ZN</td>
    <td align="right">      124.53</td>
    <td align="right">      624.68</td>
    <td align="right">02-JAN-00:10</td>
    <td align="right">    11868.99</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity</td>
    <td align="right">     2469.44</td>
    <td align="right">    12387.46</td>
    <td align="right">02-JAN-00:10</td>
    <td align="right">   235361.65</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">      860.24</td>
    <td align="right">    13384.73</td>
    <td align="right">03-JUL-00:10</td>
    <td align="right">    56744.81</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">       78.65</td>
    <td align="right">      394.54</td>
    <td align="right">02-JAN-00:10</td>
    <td align="right">     7496.21</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       25.49</td>
    <td align="right">      278.78</td>
    <td align="right">03-JUL-00:10</td>
    <td align="right">     2008.90</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       12.48</td>
    <td align="right">       62.59</td>
    <td align="right">02-JAN-00:10</td>
    <td align="right">     1189.30</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORNER_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">       25.49</td>
    <td align="right">      278.78</td>
    <td align="right">03-JUL-00:10</td>
    <td align="right">     2008.90</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORNER_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">       12.48</td>
    <td align="right">       62.59</td>
    <td align="right">02-JAN-00:10</td>
    <td align="right">     1189.30</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       25.49</td>
    <td align="right">      278.78</td>
    <td align="right">03-JUL-00:10</td>
    <td align="right">     2008.90</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       12.48</td>
    <td align="right">       62.59</td>
    <td align="right">02-JAN-00:10</td>
    <td align="right">     1189.30</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORNER_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">       25.49</td>
    <td align="right">      278.78</td>
    <td align="right">03-JUL-00:10</td>
    <td align="right">     2008.90</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORNER_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">       12.48</td>
    <td align="right">       62.59</td>
    <td align="right">02-JAN-00:10</td>
    <td align="right">     1189.30</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       25.49</td>
    <td align="right">      278.78</td>
    <td align="right">03-JUL-00:10</td>
    <td align="right">     2008.90</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       12.48</td>
    <td align="right">       62.59</td>
    <td align="right">02-JAN-00:10</td>
    <td align="right">     1189.30</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORNER_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">       25.49</td>
    <td align="right">      278.78</td>
    <td align="right">03-JUL-00:10</td>
    <td align="right">     2008.90</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORNER_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">       12.48</td>
    <td align="right">       62.59</td>
    <td align="right">02-JAN-00:10</td>
    <td align="right">     1189.30</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       25.49</td>
    <td align="right">      278.78</td>
    <td align="right">03-JUL-00:10</td>
    <td align="right">     2008.90</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       12.48</td>
    <td align="right">       62.59</td>
    <td align="right">02-JAN-00:10</td>
    <td align="right">     1189.30</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORNER_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">       25.49</td>
    <td align="right">      278.78</td>
    <td align="right">03-JUL-00:10</td>
    <td align="right">     2008.90</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORNER_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">       12.48</td>
    <td align="right">       62.59</td>
    <td align="right">02-JAN-00:10</td>
    <td align="right">     1189.30</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       25.49</td>
    <td align="right">      278.78</td>
    <td align="right">03-JUL-00:10</td>
    <td align="right">     2008.90</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       12.48</td>
    <td align="right">       62.59</td>
    <td align="right">02-JAN-00:10</td>
    <td align="right">     1189.30</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORNER_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">       25.49</td>
    <td align="right">      278.78</td>
    <td align="right">03-JUL-00:10</td>
    <td align="right">     2008.90</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORNER_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">       12.48</td>
    <td align="right">       62.59</td>
    <td align="right">02-JAN-00:10</td>
    <td align="right">     1189.30</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       25.49</td>
    <td align="right">      278.78</td>
    <td align="right">03-JUL-00:10</td>
    <td align="right">     2008.90</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       12.48</td>
    <td align="right">       62.59</td>
    <td align="right">02-JAN-00:10</td>
    <td align="right">     1189.30</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORNER_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">       25.49</td>
    <td align="right">      278.78</td>
    <td align="right">03-JUL-00:10</td>
    <td align="right">     2008.90</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORNER_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">       12.48</td>
    <td align="right">       62.59</td>
    <td align="right">02-JAN-00:10</td>
    <td align="right">     1189.30</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">      122.79</td>
    <td align="right">     1343.20</td>
    <td align="right">03-JUL-00:10</td>
    <td align="right">     9679.23</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       60.12</td>
    <td align="right">      301.59</td>
    <td align="right">02-JAN-00:10</td>
    <td align="right">     5730.27</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:MULT_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">      122.79</td>
    <td align="right">     1343.20</td>
    <td align="right">03-JUL-00:10</td>
    <td align="right">     9679.23</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:MULT_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">       60.12</td>
    <td align="right">      301.59</td>
    <td align="right">02-JAN-00:10</td>
    <td align="right">     5730.27</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">      122.79</td>
    <td align="right">     1343.20</td>
    <td align="right">03-JUL-00:10</td>
    <td align="right">     9679.23</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       60.12</td>
    <td align="right">      301.59</td>
    <td align="right">02-JAN-00:10</td>
    <td align="right">     5730.27</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:MULT_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">      122.79</td>
    <td align="right">     1343.20</td>
    <td align="right">03-JUL-00:10</td>
    <td align="right">     9679.23</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:MULT_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">       60.12</td>
    <td align="right">      301.59</td>
    <td align="right">02-JAN-00:10</td>
    <td align="right">     5730.27</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">      122.79</td>
    <td align="right">     1343.20</td>
    <td align="right">03-JUL-00:10</td>
    <td align="right">     9679.23</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       60.12</td>
    <td align="right">      301.59</td>
    <td align="right">02-JAN-00:10</td>
    <td align="right">     5730.27</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:MULT_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">      122.79</td>
    <td align="right">     1343.20</td>
    <td align="right">03-JUL-00:10</td>
    <td align="right">     9679.23</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:MULT_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">       60.12</td>
    <td align="right">      301.59</td>
    <td align="right">02-JAN-00:10</td>
    <td align="right">     5730.27</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">      122.79</td>
    <td align="right">     1343.20</td>
    <td align="right">03-JUL-00:10</td>
    <td align="right">     9679.23</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       60.12</td>
    <td align="right">      301.59</td>
    <td align="right">02-JAN-00:10</td>
    <td align="right">     5730.27</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:MULT_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">      122.79</td>
    <td align="right">     1343.20</td>
    <td align="right">03-JUL-00:10</td>
    <td align="right">     9679.23</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:MULT_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">       60.12</td>
    <td align="right">      301.59</td>
    <td align="right">02-JAN-00:10</td>
    <td align="right">     5730.27</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">      122.79</td>
    <td align="right">     1343.20</td>
    <td align="right">03-JUL-00:10</td>
    <td align="right">     9679.23</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       60.12</td>
    <td align="right">      301.59</td>
    <td align="right">02-JAN-00:10</td>
    <td align="right">     5730.27</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:MULT_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">      122.79</td>
    <td align="right">     1343.20</td>
    <td align="right">03-JUL-00:10</td>
    <td align="right">     9679.23</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:MULT_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">       60.12</td>
    <td align="right">      301.59</td>
    <td align="right">02-JAN-00:10</td>
    <td align="right">     5730.27</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">      122.79</td>
    <td align="right">     1343.20</td>
    <td align="right">03-JUL-00:10</td>
    <td align="right">     9679.23</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       60.12</td>
    <td align="right">      301.59</td>
    <td align="right">02-JAN-00:10</td>
    <td align="right">     5730.27</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:MULT_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">      122.79</td>
    <td align="right">     1343.20</td>
    <td align="right">03-JUL-00:10</td>
    <td align="right">     9679.23</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:MULT_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">       60.12</td>
    <td align="right">      301.59</td>
    <td align="right">02-JAN-00:10</td>
    <td align="right">     5730.27</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       82.38</td>
    <td align="right">      901.10</td>
    <td align="right">03-JUL-00:10</td>
    <td align="right">     6493.41</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       40.33</td>
    <td align="right">      202.33</td>
    <td align="right">02-JAN-00:10</td>
    <td align="right">     3844.21</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORRIDOR_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">       82.38</td>
    <td align="right">      901.10</td>
    <td align="right">03-JUL-00:10</td>
    <td align="right">     6493.41</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORRIDOR_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">       40.33</td>
    <td align="right">      202.33</td>
    <td align="right">02-JAN-00:10</td>
    <td align="right">     3844.21</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       82.38</td>
    <td align="right">      901.10</td>
    <td align="right">03-JUL-00:10</td>
    <td align="right">     6493.41</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       40.33</td>
    <td align="right">      202.33</td>
    <td align="right">02-JAN-00:10</td>
    <td align="right">     3844.21</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORRIDOR_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">       82.38</td>
    <td align="right">      901.10</td>
    <td align="right">03-JUL-00:10</td>
    <td align="right">     6493.41</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORRIDOR_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">       40.33</td>
    <td align="right">      202.33</td>
    <td align="right">02-JAN-00:10</td>
    <td align="right">     3844.21</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       82.38</td>
    <td align="right">      901.10</td>
    <td align="right">03-JUL-00:10</td>
    <td align="right">     6493.41</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       40.33</td>
    <td align="right">      202.33</td>
    <td align="right">02-JAN-00:10</td>
    <td align="right">     3844.21</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORRIDOR_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">       82.38</td>
    <td align="right">      901.10</td>
    <td align="right">03-JUL-00:10</td>
    <td align="right">     6493.41</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORRIDOR_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">       40.33</td>
    <td align="right">      202.33</td>
    <td align="right">02-JAN-00:10</td>
    <td align="right">     3844.21</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">      293.47</td>
    <td align="right">     3210.17</td>
    <td align="right">03-JUL-00:10</td>
    <td align="right">    23132.76</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">      143.69</td>
    <td align="right">      720.79</td>
    <td align="right">02-JAN-00:10</td>
    <td align="right">    13694.99</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:MAIN_CORRIDOR_ZN_1_FLR_2 ZN</td>
    <td align="right">      293.47</td>
    <td align="right">     3210.17</td>
    <td align="right">03-JUL-00:10</td>
    <td align="right">    23132.76</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:MAIN_CORRIDOR_ZN_1_FLR_2 ZN</td>
    <td align="right">      143.69</td>
    <td align="right">      720.79</td>
    <td align="right">02-JAN-00:10</td>
    <td align="right">    13694.99</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">      508.68</td>
    <td align="right">     5564.29</td>
    <td align="right">03-JUL-00:10</td>
    <td align="right">    40096.79</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">      249.06</td>
    <td align="right">     1249.37</td>
    <td align="right">02-JAN-00:10</td>
    <td align="right">    23737.99</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:AUX_GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">      321.27</td>
    <td align="right">     3514.29</td>
    <td align="right">03-JUL-00:10</td>
    <td align="right">    25324.29</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:AUX_GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">      157.30</td>
    <td align="right">      789.07</td>
    <td align="right">02-JAN-00:10</td>
    <td align="right">    14992.41</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">      245.83</td>
    <td align="right">     5486.86</td>
    <td align="right">02-JAN-23:30</td>
    <td align="right">    18766.44</td>
    <td align="right">02-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">       27.23</td>
    <td align="right">      136.57</td>
    <td align="right">02-JAN-00:10</td>
    <td align="right">     2594.84</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN</td>
    <td align="right">      216.24</td>
    <td align="right">     2365.39</td>
    <td align="right">03-JUL-00:10</td>
    <td align="right">    17045.19</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN</td>
    <td align="right">      105.88</td>
    <td align="right">      531.11</td>
    <td align="right">02-JAN-00:10</td>
    <td align="right">    10091.05</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">       54.06</td>
    <td align="right">      591.35</td>
    <td align="right">03-JUL-00:10</td>
    <td align="right">     4261.30</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">       26.47</td>
    <td align="right">      132.78</td>
    <td align="right">02-JAN-00:10</td>
    <td align="right">     2522.76</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:LOBBY_ZN_1_FLR_2 ZN</td>
    <td align="right">       54.06</td>
    <td align="right">      591.35</td>
    <td align="right">03-JUL-00:10</td>
    <td align="right">     4261.30</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:LOBBY_ZN_1_FLR_2 ZN</td>
    <td align="right">       26.47</td>
    <td align="right">      132.78</td>
    <td align="right">02-JAN-00:10</td>
    <td align="right">     2522.76</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">      151.15</td>
    <td align="right">      963.05</td>
    <td align="right">03-JUL-00:10</td>
    <td align="right">    15929.31</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">       43.11</td>
    <td align="right">      216.24</td>
    <td align="right">02-JAN-00:10</td>
    <td align="right">     4108.50</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:MECH_ZN_1_FLR_2 ZN</td>
    <td align="right">       88.04</td>
    <td align="right">      963.05</td>
    <td align="right">03-JUL-00:10</td>
    <td align="right">     6939.83</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:MECH_ZN_1_FLR_2 ZN</td>
    <td align="right">       43.11</td>
    <td align="right">      216.24</td>
    <td align="right">02-JAN-00:10</td>
    <td align="right">     4108.50</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">      136.95</td>
    <td align="right">     1498.08</td>
    <td align="right">03-JUL-00:10</td>
    <td align="right">    10795.29</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">       67.06</td>
    <td align="right">      336.37</td>
    <td align="right">02-JAN-00:10</td>
    <td align="right">     6391.00</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:OFFICES_ZN_1_FLR_2 ZN</td>
    <td align="right">      136.95</td>
    <td align="right">     1498.08</td>
    <td align="right">03-JUL-00:10</td>
    <td align="right">    10795.29</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:OFFICES_ZN_1_FLR_2 ZN</td>
    <td align="right">       67.06</td>
    <td align="right">      336.37</td>
    <td align="right">02-JAN-00:10</td>
    <td align="right">     6391.00</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:BATHROOMS_ZN_1_FLR_1 ZN</td>
    <td align="right">       54.06</td>
    <td align="right">      591.35</td>
    <td align="right">03-JUL-00:10</td>
    <td align="right">     4261.30</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:BATHROOMS_ZN_1_FLR_1 ZN</td>
    <td align="right">       26.47</td>
    <td align="right">      132.78</td>
    <td align="right">02-JAN-00:10</td>
    <td align="right">     2522.76</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:BATHROOMS_ZN_1_FLR_2 ZN</td>
    <td align="right">       54.06</td>
    <td align="right">      591.35</td>
    <td align="right">03-JUL-00:10</td>
    <td align="right">     4261.30</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:BATHROOMS_ZN_1_FLR_2 ZN</td>
    <td align="right">       26.47</td>
    <td align="right">      132.78</td>
    <td align="right">02-JAN-00:10</td>
    <td align="right">     2522.76</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity</td>
    <td align="right">     3491.89</td>
    <td align="right">    58861.84</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">   225789.96</td>
    <td align="right">02-JAN-10:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">      108.04</td>
    <td align="right">      746.81</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    11820.81</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity</td>
    <td align="right">     3491.89</td>
    <td align="right">    58861.84</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">   225789.96</td>
    <td align="right">02-JAN-10:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:AUDITORIUM_ZN_1_FLR_1 ZN</td>
    <td align="right">      129.81</td>
    <td align="right">     2157.46</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     8179.40</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">      781.59</td>
    <td align="right">    12990.19</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    49248.60</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       13.01</td>
    <td align="right">      216.18</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">      819.60</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORNER_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">       13.01</td>
    <td align="right">      216.18</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">      819.60</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       13.01</td>
    <td align="right">      216.18</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">      819.60</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORNER_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">       13.01</td>
    <td align="right">      216.18</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">      819.60</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       13.01</td>
    <td align="right">      216.18</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">      819.60</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORNER_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">       13.01</td>
    <td align="right">      216.18</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">      819.60</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       13.01</td>
    <td align="right">      216.18</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">      819.60</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORNER_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">       13.01</td>
    <td align="right">      216.18</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">      819.60</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       13.01</td>
    <td align="right">      216.18</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">      819.60</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORNER_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">       13.01</td>
    <td align="right">      216.18</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">      819.60</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       13.01</td>
    <td align="right">      216.18</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">      819.60</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORNER_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">       13.01</td>
    <td align="right">      216.18</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">      819.60</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       62.67</td>
    <td align="right">     1041.61</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     3948.96</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:MULT_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">       62.67</td>
    <td align="right">     1041.61</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     3948.96</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       62.67</td>
    <td align="right">     1041.61</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     3948.96</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:MULT_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">       62.67</td>
    <td align="right">     1041.61</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     3948.96</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       62.67</td>
    <td align="right">     1041.61</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     3948.96</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:MULT_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">       62.67</td>
    <td align="right">     1041.61</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     3948.96</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       62.67</td>
    <td align="right">     1041.61</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     3948.96</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:MULT_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">       62.67</td>
    <td align="right">     1041.61</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     3948.96</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       62.67</td>
    <td align="right">     1041.61</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     3948.96</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:MULT_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">       62.67</td>
    <td align="right">     1041.61</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     3948.96</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       62.67</td>
    <td align="right">     1041.61</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     3948.96</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:MULT_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">       62.67</td>
    <td align="right">     1041.61</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     3948.96</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       42.04</td>
    <td align="right">      698.77</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     2649.20</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORRIDOR_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">       42.04</td>
    <td align="right">      698.77</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     2649.20</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       42.04</td>
    <td align="right">      698.77</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     2649.20</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORRIDOR_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">       42.04</td>
    <td align="right">      698.77</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     2649.20</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       42.04</td>
    <td align="right">      698.77</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     2649.20</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORRIDOR_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">       42.04</td>
    <td align="right">      698.77</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     2649.20</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">      149.78</td>
    <td align="right">     2489.38</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     9437.77</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:MAIN_CORRIDOR_ZN_1_FLR_2 ZN</td>
    <td align="right">      149.78</td>
    <td align="right">     2489.38</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     9437.77</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">      259.62</td>
    <td align="right">     4314.92</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    16358.80</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:AUX_GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">      163.97</td>
    <td align="right">     2725.22</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    10331.87</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">      183.43</td>
    <td align="right">     4923.54</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    12308.84</td>
    <td align="right">02-JAN-10:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN</td>
    <td align="right">      110.36</td>
    <td align="right">     1834.28</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     6954.15</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">       27.59</td>
    <td align="right">      458.57</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     1738.54</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:LOBBY_ZN_1_FLR_2 ZN</td>
    <td align="right">       27.59</td>
    <td align="right">      458.57</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     1738.54</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:MECH_ZN_1_FLR_2 ZN</td>
    <td align="right">       44.93</td>
    <td align="right">      746.81</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     2831.33</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">       69.90</td>
    <td align="right">     1161.71</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     4404.29</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:OFFICES_ZN_1_FLR_2 ZN</td>
    <td align="right">       69.90</td>
    <td align="right">     1161.71</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     4404.29</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:BATHROOMS_ZN_1_FLR_1 ZN</td>
    <td align="right">       27.59</td>
    <td align="right">      458.57</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     1738.54</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:BATHROOMS_ZN_1_FLR_2 ZN</td>
    <td align="right">       27.59</td>
    <td align="right">      458.57</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     1738.54</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Refrigeration:Electricity</td>
    <td align="right">       76.76</td>
    <td align="right">      911.62</td>
    <td align="right">01-JAN-23:30</td>
    <td align="right">     5879.22</td>
    <td align="right">20-JUL-11:40</td>
  </tr>
  <tr>
    <td align="right">Refrigeration:Electricity:Zone:KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">       35.18</td>
    <td align="right">      426.76</td>
    <td align="right">01-JAN-11:30</td>
    <td align="right">     3862.76</td>
    <td align="right">02-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">General:Refrigeration:Electricity</td>
    <td align="right">       76.76</td>
    <td align="right">      911.62</td>
    <td align="right">01-JAN-23:30</td>
    <td align="right">     5879.22</td>
    <td align="right">20-JUL-11:40</td>
  </tr>
  <tr>
    <td align="right">Electricity:Plant</td>
    <td align="right">      692.34</td>
    <td align="right">      507.05</td>
    <td align="right">01-JAN-23:20</td>
    <td align="right">   272007.69</td>
    <td align="right">20-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Facility</td>
    <td align="right">    10386.23</td>
    <td align="right">    73159.76</td>
    <td align="right">17-JUL-22:10</td>
    <td align="right">   861294.06</td>
    <td align="right">29-JUN-12:00</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Plant</td>
    <td align="right">    10386.23</td>
    <td align="right">    73159.76</td>
    <td align="right">17-JUL-22:10</td>
    <td align="right">   861294.06</td>
    <td align="right">29-JUN-12:00</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityPurchased</td>
    <td align="right">    10386.23</td>
    <td align="right">    73159.76</td>
    <td align="right">17-JUL-22:10</td>
    <td align="right">   861294.06</td>
    <td align="right">29-JUN-12:00</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Plant</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricitySurplusSold</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Facility</td>
    <td align="right">    10386.23</td>
    <td align="right">    73159.76</td>
    <td align="right">17-JUL-22:10</td>
    <td align="right">   861294.06</td>
    <td align="right">29-JUN-12:00</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Plant</td>
    <td align="right">    10386.23</td>
    <td align="right">    73159.76</td>
    <td align="right">17-JUL-22:10</td>
    <td align="right">   861294.06</td>
    <td align="right">29-JUN-12:00</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityNet</td>
    <td align="right">    10386.23</td>
    <td align="right">    73159.76</td>
    <td align="right">17-JUL-22:10</td>
    <td align="right">   861294.06</td>
    <td align="right">29-JUN-12:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:HVAC</td>
    <td align="right">     3356.33</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">   217445.62</td>
    <td align="right">20-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity</td>
    <td align="right">     3266.53</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">   161821.69</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">General:Fans:Electricity</td>
    <td align="right">     3266.53</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">   161821.69</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">ExteriorLights:Electricity</td>
    <td align="right">      341.05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-11:20</td>
    <td align="right">    21874.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">General:ExteriorLights:Electricity</td>
    <td align="right">      341.05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-11:20</td>
    <td align="right">    21874.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:Electricity</td>
    <td align="right">      640.31</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   321694.81</td>
    <td align="right">20-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">Heating:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Boiler Parasitic:Heating:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Pumps:Electricity</td>
    <td align="right">      100.25</td>
    <td align="right">        0.00</td>
    <td align="right">15-JUL-01:40</td>
    <td align="right">    11577.65</td>
    <td align="right">24-AUG-07:10</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Gas Annual Value [GJ]</td>
    <td align="right">Gas Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Gas Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Gas:Facility</td>
    <td align="right">    19443.77</td>
    <td align="right">     4856.52</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">  4394679.38</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Gas:Building</td>
    <td align="right">      360.24</td>
    <td align="right">     4836.52</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    48365.18</td>
    <td align="right">02-JAN-10:10</td>
  </tr>
  <tr>
    <td align="right">Gas:Zone:KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">      360.24</td>
    <td align="right">     4836.52</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    48365.18</td>
    <td align="right">02-JAN-10:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Gas</td>
    <td align="right">      360.24</td>
    <td align="right">     4836.52</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    48365.18</td>
    <td align="right">02-JAN-10:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Gas:Zone:KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">      360.24</td>
    <td align="right">     4836.52</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    48365.18</td>
    <td align="right">02-JAN-10:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Gas</td>
    <td align="right">      360.24</td>
    <td align="right">     4836.52</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    48365.18</td>
    <td align="right">02-JAN-10:10</td>
  </tr>
  <tr>
    <td align="right">Gas:Plant</td>
    <td align="right">    15514.68</td>
    <td align="right">       20.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">  3266243.04</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Gas</td>
    <td align="right">      320.34</td>
    <td align="right">       20.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    55091.24</td>
    <td align="right">18-JAN-13:10</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:Gas</td>
    <td align="right">      320.34</td>
    <td align="right">       20.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    55091.24</td>
    <td align="right">18-JAN-13:10</td>
  </tr>
  <tr>
    <td align="right">Gas:HVAC</td>
    <td align="right">     3568.84</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">  1123599.83</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Heating:Gas</td>
    <td align="right">    18763.18</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">  4389822.87</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Boiler:Heating:Gas</td>
    <td align="right">    15194.34</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">  3266223.04</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Cooling</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Annual Value [GJ]</td>
    <td align="right">Cooling Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Cooling Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">PlantLoopCoolingDemand:Facility</td>
    <td align="right">     1352.65</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   777047.47</td>
    <td align="right">20-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">PlantLoopCoolingDemand:HVAC</td>
    <td align="right">     1352.65</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   777047.47</td>
    <td align="right">20-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:PlantLoopCoolingDemand</td>
    <td align="right">     1352.65</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   777047.47</td>
    <td align="right">20-JUL-15:00</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Water</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Water:Facility</td>
    <td align="right">     3741.11</td>
    <td align="right">        0.00</td>
    <td align="right">22-JUL-00:40</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-13:10</td>
  </tr>
  <tr>
    <td align="right">Water:Plant</td>
    <td align="right">     3741.11</td>
    <td align="right">        0.00</td>
    <td align="right">22-JUL-00:40</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-13:10</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Water</td>
    <td align="right">     3741.11</td>
    <td align="right">        0.00</td>
    <td align="right">22-JUL-00:40</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-13:10</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:Water</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Facility</td>
    <td align="right">     3741.11</td>
    <td align="right">        0.00</td>
    <td align="right">22-JUL-00:40</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-13:10</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Plant</td>
    <td align="right">     3741.11</td>
    <td align="right">        0.00</td>
    <td align="right">22-JUL-00:40</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-13:10</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:MainsWater</td>
    <td align="right">     3741.11</td>
    <td align="right">        0.00</td>
    <td align="right">22-JUL-00:40</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-13:10</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:MainsWater</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:Water</td>
    <td align="right">     3741.11</td>
    <td align="right">        0.00</td>
    <td align="right">22-JUL-00:40</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-13:10</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:MainsWater</td>
    <td align="right">     3741.11</td>
    <td align="right">        0.00</td>
    <td align="right">22-JUL-00:40</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-13:10</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other by Weight/Mass</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other by Weight/Mass-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [kg]</td>
    <td align="right">Minimum Value [kg/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [kg/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Carbon Equivalent:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">CarbonEquivalentEmissions:Carbon Equivalent</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Volumetric</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Volumetric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Liquid/Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Liquid/Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [L]</td>
    <td align="right">Minimum Value [L]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [L]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [GJ]</td>
    <td align="right">Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Facility</td>
    <td align="right">    40329.19</td>
    <td align="right">     4457.04</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">  7922066.48</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Building</td>
    <td align="right">     7665.46</td>
    <td align="right">     3405.46</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">  1797217.79</td>
    <td align="right">09-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">      243.27</td>
    <td align="right">     2690.12</td>
    <td align="right">01-JAN-23:20</td>
    <td align="right">    27201.92</td>
    <td align="right">02-JAN-07:20</td>
  </tr>
  <tr>
    <td align="right">Refrigeration:EnergyTransfer</td>
    <td align="right">      173.13</td>
    <td align="right">     2569.19</td>
    <td align="right">01-JAN-23:30</td>
    <td align="right">    10745.76</td>
    <td align="right">03-JAN-04:10</td>
  </tr>
  <tr>
    <td align="right">Refrigeration:EnergyTransfer:Zone:KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">      173.13</td>
    <td align="right">     2569.19</td>
    <td align="right">01-JAN-23:30</td>
    <td align="right">    10745.76</td>
    <td align="right">03-JAN-04:10</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Facility</td>
    <td align="right">    12369.10</td>
    <td align="right">      702.99</td>
    <td align="right">22-JUL-01:20</td>
    <td align="right">  2693814.33</td>
    <td align="right">02-DEC-08:10</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Plant</td>
    <td align="right">      242.39</td>
    <td align="right">      702.99</td>
    <td align="right">22-JUL-01:20</td>
    <td align="right">    35302.26</td>
    <td align="right">18-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">      242.39</td>
    <td align="right">      702.99</td>
    <td align="right">22-JUL-01:20</td>
    <td align="right">    35302.26</td>
    <td align="right">18-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:AUDITORIUM_ZN_1_FLR_1 ZN</td>
    <td align="right">      410.27</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">   144092.73</td>
    <td align="right">18-DEC-07:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer</td>
    <td align="right">     4443.95</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">  1785207.10</td>
    <td align="right">09-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:AUDITORIUM_ZN_1_FLR_1 ZN</td>
    <td align="right">      330.43</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">   144092.73</td>
    <td align="right">18-DEC-07:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer</td>
    <td align="right">     3048.38</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">   707673.00</td>
    <td align="right">21-JUN-15:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:AUDITORIUM_ZN_1_FLR_1 ZN</td>
    <td align="right">       79.84</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    30771.30</td>
    <td align="right">29-JUN-15:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:AUX_GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">      566.97</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">   182862.17</td>
    <td align="right">23-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:AUX_GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">      420.85</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">   182862.17</td>
    <td align="right">23-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:AUX_GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">      146.13</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    56446.44</td>
    <td align="right">20-JUL-10:40</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:BATHROOMS_ZN_1_FLR_1 ZN</td>
    <td align="right">       84.48</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    27640.12</td>
    <td align="right">20-FEB-07:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:BATHROOMS_ZN_1_FLR_1 ZN</td>
    <td align="right">       59.36</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    27640.12</td>
    <td align="right">20-FEB-07:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:BATHROOMS_ZN_1_FLR_1 ZN</td>
    <td align="right">       25.12</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     5008.06</td>
    <td align="right">30-JUN-15:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:BATHROOMS_ZN_1_FLR_2 ZN</td>
    <td align="right">      136.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    32690.36</td>
    <td align="right">20-FEB-07:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:BATHROOMS_ZN_1_FLR_2 ZN</td>
    <td align="right">      116.99</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    32690.36</td>
    <td align="right">20-FEB-07:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:BATHROOMS_ZN_1_FLR_2 ZN</td>
    <td align="right">       19.27</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     5637.99</td>
    <td align="right">29-JUN-15:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">      358.86</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    49598.84</td>
    <td align="right">29-MAY-09:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">        3.35</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    40866.72</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">      355.51</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    49598.84</td>
    <td align="right">29-MAY-09:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       68.11</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    14647.70</td>
    <td align="right">02-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       50.51</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    14647.70</td>
    <td align="right">02-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       17.60</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6336.21</td>
    <td align="right">20-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORNER_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">       97.21</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    18585.67</td>
    <td align="right">07-JAN-22:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORNER_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">       79.11</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    18585.67</td>
    <td align="right">07-JAN-22:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORNER_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">       18.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     8141.94</td>
    <td align="right">20-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       67.61</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    14623.61</td>
    <td align="right">02-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       50.38</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    14623.61</td>
    <td align="right">02-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       17.23</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6250.57</td>
    <td align="right">20-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORNER_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">       96.94</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    18579.50</td>
    <td align="right">07-JAN-22:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORNER_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">       79.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    18579.50</td>
    <td align="right">07-JAN-22:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORNER_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">       17.86</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     8096.10</td>
    <td align="right">20-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       67.65</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    14626.39</td>
    <td align="right">02-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       50.43</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    14626.39</td>
    <td align="right">02-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       17.23</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6250.82</td>
    <td align="right">20-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORNER_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">       97.01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    18581.16</td>
    <td align="right">07-JAN-22:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORNER_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">       79.14</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    18581.16</td>
    <td align="right">07-JAN-22:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORNER_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">       17.86</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     8099.64</td>
    <td align="right">20-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       67.27</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    14664.13</td>
    <td align="right">02-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       55.53</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    14664.13</td>
    <td align="right">02-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       11.75</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3095.21</td>
    <td align="right">20-JUL-18:40</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORNER_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">       97.43</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    18636.03</td>
    <td align="right">07-JAN-22:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORNER_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">       85.89</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    18636.03</td>
    <td align="right">07-JAN-22:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORNER_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">       11.54</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4429.28</td>
    <td align="right">20-JUL-18:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       67.24</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    14667.26</td>
    <td align="right">02-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       55.52</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    14667.26</td>
    <td align="right">02-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       11.71</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3093.55</td>
    <td align="right">20-JUL-18:40</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORNER_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">       97.41</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    18645.77</td>
    <td align="right">07-JAN-22:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORNER_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">       85.89</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    18645.77</td>
    <td align="right">07-JAN-22:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORNER_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">       11.52</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4433.23</td>
    <td align="right">20-JUL-18:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       67.61</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    14696.20</td>
    <td align="right">02-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       55.70</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    14696.20</td>
    <td align="right">02-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       11.91</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3166.10</td>
    <td align="right">20-JUL-18:40</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORNER_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">       97.58</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    18649.30</td>
    <td align="right">07-JAN-22:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORNER_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">       85.98</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    18649.30</td>
    <td align="right">07-JAN-22:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORNER_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">       11.60</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4469.94</td>
    <td align="right">20-JUL-18:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       50.26</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">     8011.98</td>
    <td align="right">12-JUN-15:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">        3.36</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:20</td>
    <td align="right">     7549.14</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       46.89</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">     8011.98</td>
    <td align="right">12-JUN-15:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORRIDOR_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">       78.27</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    22846.26</td>
    <td align="right">09-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORRIDOR_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">       35.58</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    22846.26</td>
    <td align="right">09-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORRIDOR_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">       42.69</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    11031.49</td>
    <td align="right">29-JUN-15:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       49.60</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">     7794.58</td>
    <td align="right">12-JUN-15:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">        3.32</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:20</td>
    <td align="right">     7513.14</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       46.28</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">     7794.58</td>
    <td align="right">12-JUN-15:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORRIDOR_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">       77.73</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    22795.68</td>
    <td align="right">09-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORRIDOR_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">       35.40</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    22795.68</td>
    <td align="right">09-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORRIDOR_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">       42.33</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    10940.80</td>
    <td align="right">29-JUN-15:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       49.78</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">     7823.12</td>
    <td align="right">22-JUN-15:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">        3.43</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:20</td>
    <td align="right">     7571.87</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       46.35</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">     7823.12</td>
    <td align="right">22-JUN-15:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORRIDOR_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">       77.91</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    22941.16</td>
    <td align="right">09-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORRIDOR_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">       35.85</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    22941.16</td>
    <td align="right">09-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORRIDOR_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">       42.05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    10931.46</td>
    <td align="right">29-JUN-15:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">      399.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">   154271.74</td>
    <td align="right">09-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">       27.37</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   154271.74</td>
    <td align="right">09-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">      371.87</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    54911.19</td>
    <td align="right">13-SEP-09:20</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">        8.33</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    22588.38</td>
    <td align="right">02-JAN-07:20</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">       61.81</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    11672.29</td>
    <td align="right">03-OCT-13:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN</td>
    <td align="right">      301.71</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    76819.75</td>
    <td align="right">20-FEB-07:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN</td>
    <td align="right">      184.77</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    76819.75</td>
    <td align="right">20-FEB-07:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN</td>
    <td align="right">      116.93</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    33624.82</td>
    <td align="right">29-JUN-15:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">       43.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    12961.46</td>
    <td align="right">23-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">       19.52</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    12961.46</td>
    <td align="right">23-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">       23.57</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7099.51</td>
    <td align="right">12-JUN-14:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:LOBBY_ZN_1_FLR_2 ZN</td>
    <td align="right">       85.95</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    20018.69</td>
    <td align="right">23-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:LOBBY_ZN_1_FLR_2 ZN</td>
    <td align="right">       61.41</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    20018.69</td>
    <td align="right">23-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:LOBBY_ZN_1_FLR_2 ZN</td>
    <td align="right">       24.54</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     9783.05</td>
    <td align="right">20-JUL-14:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">      168.37</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    52019.77</td>
    <td align="right">20-FEB-07:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">       25.99</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    52019.77</td>
    <td align="right">20-FEB-07:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">      142.38</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    26667.60</td>
    <td align="right">30-JUN-11:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:MAIN_CORRIDOR_ZN_1_FLR_2 ZN</td>
    <td align="right">      298.31</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    78801.78</td>
    <td align="right">23-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:MAIN_CORRIDOR_ZN_1_FLR_2 ZN</td>
    <td align="right">      168.52</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    78801.78</td>
    <td align="right">23-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:MAIN_CORRIDOR_ZN_1_FLR_2 ZN</td>
    <td align="right">      129.78</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    36402.91</td>
    <td align="right">29-JUN-15:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">      135.24</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    17259.40</td>
    <td align="right">30-JUN-11:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      635.75</td>
    <td align="right">04-APR-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">      135.21</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    17259.40</td>
    <td align="right">30-JUN-11:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:MECH_ZN_1_FLR_2 ZN</td>
    <td align="right">       63.28</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    14152.62</td>
    <td align="right">23-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:MECH_ZN_1_FLR_2 ZN</td>
    <td align="right">       10.11</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    14152.62</td>
    <td align="right">23-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:MECH_ZN_1_FLR_2 ZN</td>
    <td align="right">       53.17</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    10094.99</td>
    <td align="right">29-JUN-14:40</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">      165.99</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    45465.16</td>
    <td align="right">09-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       85.72</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    45465.16</td>
    <td align="right">09-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       80.27</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    25354.48</td>
    <td align="right">12-JUN-14:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:MULT_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">      278.98</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    59674.93</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:MULT_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">      196.30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    59674.93</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:MULT_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">       82.68</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    33408.42</td>
    <td align="right">20-JUL-14:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">      160.63</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    44935.50</td>
    <td align="right">09-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       84.77</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    44935.50</td>
    <td align="right">09-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       75.86</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    24679.97</td>
    <td align="right">20-JUL-14:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:MULT_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">      275.68</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    59080.24</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:MULT_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">      195.91</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    59080.24</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:MULT_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">       79.77</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    32726.77</td>
    <td align="right">20-JUL-14:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">      160.74</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    44937.84</td>
    <td align="right">09-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       84.93</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    44937.84</td>
    <td align="right">09-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       75.82</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    24678.10</td>
    <td align="right">20-JUL-14:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:MULT_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">      275.96</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    59146.66</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:MULT_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">      196.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    59146.66</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:MULT_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">       79.85</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    32747.82</td>
    <td align="right">20-JUL-14:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">      150.38</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    44681.71</td>
    <td align="right">09-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">      100.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    44681.71</td>
    <td align="right">09-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       50.28</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    10403.75</td>
    <td align="right">29-JUN-15:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:MULT_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">      268.97</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    58788.78</td>
    <td align="right">09-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:MULT_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">      222.20</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    58788.78</td>
    <td align="right">09-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:MULT_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">       46.77</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    15170.26</td>
    <td align="right">29-JUN-15:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">      150.27</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    44740.51</td>
    <td align="right">09-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">      100.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    44740.51</td>
    <td align="right">09-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       50.18</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    10402.37</td>
    <td align="right">29-JUN-15:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:MULT_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">      268.92</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    58785.92</td>
    <td align="right">09-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:MULT_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">      222.20</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    58785.92</td>
    <td align="right">09-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:MULT_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">       46.72</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    15215.19</td>
    <td align="right">29-JUN-15:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">      152.84</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    45037.23</td>
    <td align="right">09-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">      102.27</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    45037.23</td>
    <td align="right">09-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       50.57</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    10898.36</td>
    <td align="right">29-JUN-15:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:MULT_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">      270.54</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    58910.50</td>
    <td align="right">09-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:MULT_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">      223.89</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    58910.50</td>
    <td align="right">09-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:MULT_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">       46.66</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    15498.20</td>
    <td align="right">29-JUN-15:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">      152.26</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    45052.19</td>
    <td align="right">20-FEB-07:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">       76.58</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    45052.19</td>
    <td align="right">20-FEB-07:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">       75.68</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    23384.82</td>
    <td align="right">12-JUN-14:20</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:OFFICES_ZN_1_FLR_2 ZN</td>
    <td align="right">      265.40</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    62739.18</td>
    <td align="right">23-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:OFFICES_ZN_1_FLR_2 ZN</td>
    <td align="right">      185.77</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    62739.18</td>
    <td align="right">23-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:OFFICES_ZN_1_FLR_2 ZN</td>
    <td align="right">       79.64</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    30070.83</td>
    <td align="right">20-JUL-14:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Plant</td>
    <td align="right">    15916.04</td>
    <td align="right">      702.99</td>
    <td align="right">22-JUL-06:10</td>
    <td align="right">  2594437.80</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:EnergyTransfer</td>
    <td align="right">      242.39</td>
    <td align="right">      702.99</td>
    <td align="right">22-JUL-06:10</td>
    <td align="right">    35302.25</td>
    <td align="right">18-JAN-13:20</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:EnergyTransfer</td>
    <td align="right">      242.39</td>
    <td align="right">      702.99</td>
    <td align="right">22-JUL-06:10</td>
    <td align="right">    35302.25</td>
    <td align="right">18-JAN-13:20</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:HVAC</td>
    <td align="right">    16747.69</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">  3574686.67</td>
    <td align="right">02-DEC-08:10</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:EnergyTransfer</td>
    <td align="right">    14981.78</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">  3574686.67</td>
    <td align="right">02-DEC-08:10</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:HVAC</td>
    <td align="right">    12126.71</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">  2692810.48</td>
    <td align="right">02-DEC-08:10</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:PlantLoopHeatingDemand</td>
    <td align="right">    12126.71</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">  2692810.48</td>
    <td align="right">02-DEC-08:10</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:EnergyTransfer</td>
    <td align="right">     1765.91</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">  1012760.32</td>
    <td align="right">20-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">Chillers:EnergyTransfer</td>
    <td align="right">     1413.03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   784807.85</td>
    <td align="right">20-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">HeatRejection:EnergyTransfer</td>
    <td align="right">     2211.51</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">  1043310.82</td>
    <td align="right">20-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">Boilers:EnergyTransfer</td>
    <td align="right">    12049.11</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">  2590114.87</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SensibleHeatGainSummary::EntireFacility></a>
<p>Report:<b> Sensible Heat Gain Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-10-15
    13:21:01</b></p>
<b>Annual Building Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Annual Building Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Input Heated Surface Heating [GJ]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [GJ]</td>
    <td align="right">People Sensible Heat Addition [GJ]</td>
    <td align="right">Lights Sensible Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Addition [GJ]</td>
    <td align="right">Window Heat Addition [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Addition [GJ]</td>
    <td align="right">Infiltration Heat Addition [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Removal [GJ]</td>
    <td align="right">Window Heat Removal [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Removal [GJ]</td>
    <td align="right">Infiltration Heat Removal [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [GJ]</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     330.425</td>
    <td align="right">     -79.842</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      81.113</td>
    <td align="right">     124.531</td>
    <td align="right">     129.810</td>
    <td align="right">      13.770</td>
    <td align="right">       0.000</td>
    <td align="right">       0.085</td>
    <td align="right">       0.004</td>
    <td align="right">       0.000</td>
    <td align="right">    -129.716</td>
    <td align="right">       0.000</td>
    <td align="right">    -375.140</td>
    <td align="right">     -95.036</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     420.846</td>
    <td align="right">    -146.129</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     101.486</td>
    <td align="right">     157.302</td>
    <td align="right">     163.971</td>
    <td align="right">     148.212</td>
    <td align="right">       0.000</td>
    <td align="right">       0.088</td>
    <td align="right">       0.007</td>
    <td align="right">       0.000</td>
    <td align="right">    -233.078</td>
    <td align="right">       0.000</td>
    <td align="right">    -447.158</td>
    <td align="right">    -165.541</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_1 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      59.358</td>
    <td align="right">     -25.124</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      17.977</td>
    <td align="right">      26.469</td>
    <td align="right">      27.591</td>
    <td align="right">       3.615</td>
    <td align="right">       0.000</td>
    <td align="right">       0.094</td>
    <td align="right">       5.209</td>
    <td align="right">       0.000</td>
    <td align="right">     -30.872</td>
    <td align="right">       0.000</td>
    <td align="right">     -84.317</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_2 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     116.989</td>
    <td align="right">     -19.265</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      17.981</td>
    <td align="right">      26.469</td>
    <td align="right">      27.591</td>
    <td align="right">       3.679</td>
    <td align="right">       0.000</td>
    <td align="right">       0.076</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">     -29.711</td>
    <td align="right">       0.000</td>
    <td align="right">     -82.752</td>
    <td align="right">     -61.058</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.351</td>
    <td align="right">    -355.513</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      47.322</td>
    <td align="right">      78.651</td>
    <td align="right">     781.593</td>
    <td align="right">      23.177</td>
    <td align="right">       0.000</td>
    <td align="right">       0.029</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -92.177</td>
    <td align="right">       0.000</td>
    <td align="right">    -169.714</td>
    <td align="right">    -316.719</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      50.507</td>
    <td align="right">     -17.599</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       8.317</td>
    <td align="right">      12.478</td>
    <td align="right">      13.007</td>
    <td align="right">      24.553</td>
    <td align="right">       0.000</td>
    <td align="right">       0.019</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -30.249</td>
    <td align="right">       0.000</td>
    <td align="right">     -57.988</td>
    <td align="right">      -3.045</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      79.106</td>
    <td align="right">     -18.100</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       8.349</td>
    <td align="right">      12.478</td>
    <td align="right">      13.007</td>
    <td align="right">      24.399</td>
    <td align="right">       0.000</td>
    <td align="right">       0.016</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -29.006</td>
    <td align="right">       0.000</td>
    <td align="right">     -57.220</td>
    <td align="right">     -33.029</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      50.378</td>
    <td align="right">     -17.231</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       8.327</td>
    <td align="right">      12.478</td>
    <td align="right">      13.007</td>
    <td align="right">      23.805</td>
    <td align="right">       0.000</td>
    <td align="right">       0.020</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -30.134</td>
    <td align="right">       0.000</td>
    <td align="right">     -57.944</td>
    <td align="right">      -2.707</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      79.088</td>
    <td align="right">     -17.857</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       8.353</td>
    <td align="right">      12.478</td>
    <td align="right">      13.007</td>
    <td align="right">      24.203</td>
    <td align="right">       0.000</td>
    <td align="right">       0.016</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -28.960</td>
    <td align="right">       0.000</td>
    <td align="right">     -57.191</td>
    <td align="right">     -33.137</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      50.428</td>
    <td align="right">     -17.226</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       8.327</td>
    <td align="right">      12.478</td>
    <td align="right">      13.007</td>
    <td align="right">      23.819</td>
    <td align="right">       0.000</td>
    <td align="right">       0.020</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -30.132</td>
    <td align="right">       0.000</td>
    <td align="right">     -57.941</td>
    <td align="right">      -2.780</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      79.143</td>
    <td align="right">     -17.864</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       8.353</td>
    <td align="right">      12.478</td>
    <td align="right">      13.007</td>
    <td align="right">      24.267</td>
    <td align="right">       0.000</td>
    <td align="right">       0.016</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -28.967</td>
    <td align="right">       0.000</td>
    <td align="right">     -57.189</td>
    <td align="right">     -33.245</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      55.527</td>
    <td align="right">     -11.747</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       8.502</td>
    <td align="right">      12.478</td>
    <td align="right">      13.007</td>
    <td align="right">       8.753</td>
    <td align="right">       0.000</td>
    <td align="right">       0.047</td>
    <td align="right">       2.877</td>
    <td align="right">       0.000</td>
    <td align="right">     -32.408</td>
    <td align="right">       0.000</td>
    <td align="right">     -57.036</td>
    <td align="right">      -0.001</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      85.894</td>
    <td align="right">     -11.539</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       8.518</td>
    <td align="right">      12.478</td>
    <td align="right">      13.007</td>
    <td align="right">       9.174</td>
    <td align="right">       0.000</td>
    <td align="right">       0.040</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -31.078</td>
    <td align="right">       0.000</td>
    <td align="right">     -56.256</td>
    <td align="right">     -30.239</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      55.524</td>
    <td align="right">     -11.713</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       8.502</td>
    <td align="right">      12.478</td>
    <td align="right">      13.007</td>
    <td align="right">       8.763</td>
    <td align="right">       0.000</td>
    <td align="right">       0.046</td>
    <td align="right">       2.838</td>
    <td align="right">       0.000</td>
    <td align="right">     -32.408</td>
    <td align="right">       0.000</td>
    <td align="right">     -57.036</td>
    <td align="right">      -0.001</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      85.889</td>
    <td align="right">     -11.519</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       8.517</td>
    <td align="right">      12.478</td>
    <td align="right">      13.007</td>
    <td align="right">       9.226</td>
    <td align="right">       0.000</td>
    <td align="right">       0.039</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -31.079</td>
    <td align="right">       0.000</td>
    <td align="right">     -56.258</td>
    <td align="right">     -30.301</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      55.698</td>
    <td align="right">     -11.910</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       8.495</td>
    <td align="right">      12.478</td>
    <td align="right">      13.007</td>
    <td align="right">       9.394</td>
    <td align="right">       0.000</td>
    <td align="right">       0.044</td>
    <td align="right">       2.279</td>
    <td align="right">       0.000</td>
    <td align="right">     -32.422</td>
    <td align="right">       0.000</td>
    <td align="right">     -57.064</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      85.981</td>
    <td align="right">     -11.602</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       8.515</td>
    <td align="right">      12.478</td>
    <td align="right">      13.007</td>
    <td align="right">       9.347</td>
    <td align="right">       0.000</td>
    <td align="right">       0.038</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -31.084</td>
    <td align="right">       0.000</td>
    <td align="right">     -56.273</td>
    <td align="right">     -30.408</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.365</td>
    <td align="right">     -46.891</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      24.969</td>
    <td align="right">      40.334</td>
    <td align="right">      42.044</td>
    <td align="right">       4.055</td>
    <td align="right">       0.000</td>
    <td align="right">       0.006</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">      -8.837</td>
    <td align="right">       0.000</td>
    <td align="right">     -15.855</td>
    <td align="right">     -43.190</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      35.584</td>
    <td align="right">     -42.687</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      25.889</td>
    <td align="right">      40.334</td>
    <td align="right">      42.044</td>
    <td align="right">       4.052</td>
    <td align="right">       0.000</td>
    <td align="right">       0.005</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -8.299</td>
    <td align="right">       0.000</td>
    <td align="right">     -15.026</td>
    <td align="right">     -81.895</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.317</td>
    <td align="right">     -46.281</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      24.966</td>
    <td align="right">      40.334</td>
    <td align="right">      42.044</td>
    <td align="right">       4.060</td>
    <td align="right">       0.000</td>
    <td align="right">       0.006</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">      -8.837</td>
    <td align="right">       0.000</td>
    <td align="right">     -15.853</td>
    <td align="right">     -43.755</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      35.400</td>
    <td align="right">     -42.328</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      25.890</td>
    <td align="right">      40.334</td>
    <td align="right">      42.044</td>
    <td align="right">       4.055</td>
    <td align="right">       0.000</td>
    <td align="right">       0.005</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -8.297</td>
    <td align="right">       0.000</td>
    <td align="right">     -15.021</td>
    <td align="right">     -82.081</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.429</td>
    <td align="right">     -46.346</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      25.002</td>
    <td align="right">      40.334</td>
    <td align="right">      42.044</td>
    <td align="right">       4.061</td>
    <td align="right">       0.000</td>
    <td align="right">       0.006</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">      -8.824</td>
    <td align="right">       0.000</td>
    <td align="right">     -15.832</td>
    <td align="right">     -43.874</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      35.851</td>
    <td align="right">     -42.054</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      25.915</td>
    <td align="right">      40.334</td>
    <td align="right">      42.044</td>
    <td align="right">       4.058</td>
    <td align="right">       0.000</td>
    <td align="right">       0.005</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -8.287</td>
    <td align="right">       0.000</td>
    <td align="right">     -15.005</td>
    <td align="right">     -82.861</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      27.371</td>
    <td align="right">    -371.878</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     160.800</td>
    <td align="right">     249.062</td>
    <td align="right">     259.620</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -324.975</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       8.328</td>
    <td align="right">     -61.811</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      18.082</td>
    <td align="right">      27.225</td>
    <td align="right">     172.935</td>
    <td align="right">       7.501</td>
    <td align="right">       0.000</td>
    <td align="right">       0.010</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -15.753</td>
    <td align="right">       0.000</td>
    <td align="right">     -28.152</td>
    <td align="right">    -128.366</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     184.774</td>
    <td align="right">    -116.932</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      67.759</td>
    <td align="right">     105.877</td>
    <td align="right">     110.365</td>
    <td align="right">      31.143</td>
    <td align="right">       0.000</td>
    <td align="right">       0.045</td>
    <td align="right">       0.003</td>
    <td align="right">       0.000</td>
    <td align="right">     -98.058</td>
    <td align="right">       0.000</td>
    <td align="right">    -176.929</td>
    <td align="right">    -108.043</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      25.985</td>
    <td align="right">    -142.380</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      89.310</td>
    <td align="right">     143.690</td>
    <td align="right">     149.781</td>
    <td align="right">       9.164</td>
    <td align="right">       0.000</td>
    <td align="right">       0.059</td>
    <td align="right">       0.005</td>
    <td align="right">       0.000</td>
    <td align="right">     -62.900</td>
    <td align="right">       0.000</td>
    <td align="right">    -156.317</td>
    <td align="right">     -56.392</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     168.524</td>
    <td align="right">    -129.782</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      91.692</td>
    <td align="right">     143.690</td>
    <td align="right">     149.781</td>
    <td align="right">      21.059</td>
    <td align="right">       0.000</td>
    <td align="right">       0.046</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">     -58.457</td>
    <td align="right">       0.000</td>
    <td align="right">    -150.304</td>
    <td align="right">    -236.249</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.028</td>
    <td align="right">    -135.211</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      25.282</td>
    <td align="right">      43.107</td>
    <td align="right">     108.040</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.005</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -41.247</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_2 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      10.111</td>
    <td align="right">     -53.168</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      26.751</td>
    <td align="right">      43.107</td>
    <td align="right">      44.934</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -71.734</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      85.719</td>
    <td align="right">     -80.266</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      38.714</td>
    <td align="right">      60.123</td>
    <td align="right">      62.671</td>
    <td align="right">      86.712</td>
    <td align="right">       0.000</td>
    <td align="right">       0.045</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">     -81.854</td>
    <td align="right">       0.000</td>
    <td align="right">    -158.376</td>
    <td align="right">     -13.487</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     196.303</td>
    <td align="right">     -82.674</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      39.245</td>
    <td align="right">      60.123</td>
    <td align="right">      62.671</td>
    <td align="right">      86.512</td>
    <td align="right">       0.000</td>
    <td align="right">       0.039</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -78.099</td>
    <td align="right">       0.000</td>
    <td align="right">    -155.064</td>
    <td align="right">    -129.057</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      84.770</td>
    <td align="right">     -75.860</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      38.825</td>
    <td align="right">      60.123</td>
    <td align="right">      62.671</td>
    <td align="right">      76.152</td>
    <td align="right">       0.000</td>
    <td align="right">       0.048</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -81.664</td>
    <td align="right">       0.000</td>
    <td align="right">    -158.073</td>
    <td align="right">      -6.991</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     195.910</td>
    <td align="right">     -79.768</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      39.285</td>
    <td align="right">      60.123</td>
    <td align="right">      62.671</td>
    <td align="right">      83.901</td>
    <td align="right">       0.000</td>
    <td align="right">       0.040</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -77.927</td>
    <td align="right">       0.000</td>
    <td align="right">    -154.858</td>
    <td align="right">    -129.378</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      84.929</td>
    <td align="right">     -75.814</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      38.828</td>
    <td align="right">      60.123</td>
    <td align="right">      62.671</td>
    <td align="right">      76.180</td>
    <td align="right">       0.000</td>
    <td align="right">       0.048</td>
    <td align="right">       0.004</td>
    <td align="right">       0.000</td>
    <td align="right">     -81.654</td>
    <td align="right">       0.000</td>
    <td align="right">    -158.059</td>
    <td align="right">      -7.250</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     196.103</td>
    <td align="right">     -79.853</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      39.287</td>
    <td align="right">      60.123</td>
    <td align="right">      62.671</td>
    <td align="right">      84.292</td>
    <td align="right">       0.000</td>
    <td align="right">       0.040</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -77.969</td>
    <td align="right">       0.000</td>
    <td align="right">    -154.845</td>
    <td align="right">    -129.848</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     100.098</td>
    <td align="right">     -50.284</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      39.854</td>
    <td align="right">      60.123</td>
    <td align="right">      62.671</td>
    <td align="right">       6.289</td>
    <td align="right">       0.000</td>
    <td align="right">       0.109</td>
    <td align="right">      27.931</td>
    <td align="right">       0.000</td>
    <td align="right">     -92.096</td>
    <td align="right">       0.000</td>
    <td align="right">    -154.695</td>
    <td align="right">      -0.006</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     222.202</td>
    <td align="right">     -46.770</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      40.302</td>
    <td align="right">      60.123</td>
    <td align="right">      62.671</td>
    <td align="right">       9.383</td>
    <td align="right">       0.000</td>
    <td align="right">       0.101</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -87.409</td>
    <td align="right">       0.000</td>
    <td align="right">    -151.507</td>
    <td align="right">    -109.096</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     100.086</td>
    <td align="right">     -50.181</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      39.854</td>
    <td align="right">      60.123</td>
    <td align="right">      62.671</td>
    <td align="right">       6.306</td>
    <td align="right">       0.000</td>
    <td align="right">       0.108</td>
    <td align="right">      27.817</td>
    <td align="right">       0.000</td>
    <td align="right">     -92.090</td>
    <td align="right">       0.000</td>
    <td align="right">    -154.694</td>
    <td align="right">      -0.003</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     222.197</td>
    <td align="right">     -46.718</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      40.297</td>
    <td align="right">      60.123</td>
    <td align="right">      62.671</td>
    <td align="right">       9.681</td>
    <td align="right">       0.000</td>
    <td align="right">       0.099</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -87.382</td>
    <td align="right">       0.000</td>
    <td align="right">    -151.514</td>
    <td align="right">    -109.455</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     102.271</td>
    <td align="right">     -50.565</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      39.818</td>
    <td align="right">      60.123</td>
    <td align="right">      62.671</td>
    <td align="right">      10.640</td>
    <td align="right">       0.000</td>
    <td align="right">       0.102</td>
    <td align="right">      21.100</td>
    <td align="right">       0.000</td>
    <td align="right">     -91.467</td>
    <td align="right">       0.000</td>
    <td align="right">    -154.693</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     223.887</td>
    <td align="right">     -46.658</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      40.298</td>
    <td align="right">      60.123</td>
    <td align="right">      62.671</td>
    <td align="right">      10.705</td>
    <td align="right">       0.000</td>
    <td align="right">       0.097</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -87.238</td>
    <td align="right">       0.000</td>
    <td align="right">    -151.475</td>
    <td align="right">    -112.409</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      76.576</td>
    <td align="right">     -75.682</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      42.956</td>
    <td align="right">      67.055</td>
    <td align="right">      69.898</td>
    <td align="right">      71.025</td>
    <td align="right">       0.000</td>
    <td align="right">       0.043</td>
    <td align="right">       0.006</td>
    <td align="right">       0.000</td>
    <td align="right">     -80.357</td>
    <td align="right">       0.000</td>
    <td align="right">    -156.523</td>
    <td align="right">     -14.990</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_2 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     185.767</td>
    <td align="right">     -79.635</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      43.531</td>
    <td align="right">      67.055</td>
    <td align="right">      69.898</td>
    <td align="right">      71.216</td>
    <td align="right">       0.000</td>
    <td align="right">       0.036</td>
    <td align="right">       0.003</td>
    <td align="right">       0.000</td>
    <td align="right">     -76.933</td>
    <td align="right">       0.000</td>
    <td align="right">    -153.089</td>
    <td align="right">    -127.845</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      19.524</td>
    <td align="right">     -23.568</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      26.469</td>
    <td align="right">      27.591</td>
    <td align="right">      24.585</td>
    <td align="right">       0.000</td>
    <td align="right">       0.012</td>
    <td align="right">       0.003</td>
    <td align="right">       0.000</td>
    <td align="right">     -23.643</td>
    <td align="right">       0.000</td>
    <td align="right">     -45.821</td>
    <td align="right">      -5.149</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_2 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      61.410</td>
    <td align="right">     -24.539</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      26.469</td>
    <td align="right">      27.591</td>
    <td align="right">      24.567</td>
    <td align="right">       0.000</td>
    <td align="right">       0.010</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">     -22.487</td>
    <td align="right">       0.000</td>
    <td align="right">     -44.527</td>
    <td align="right">     -48.495</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    4443.950</td>
    <td align="right">   -3048.364</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    1560.355</td>
    <td align="right">    2469.445</td>
    <td align="right">    3481.398</td>
    <td align="right">    1223.509</td>
    <td align="right">       0.000</td>
    <td align="right">       1.900</td>
    <td align="right">      90.101</td>
    <td align="right">       0.000</td>
    <td align="right">   -2390.304</td>
    <td align="right">       0.000</td>
    <td align="right">   -4706.584</td>
    <td align="right">   -3125.368</td>
  </tr>
</table>
<br><br>
<b>Peak Cooling Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Cooling Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN</td>
    <td align="right">10-NOV-07:08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -40140.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      775.96</td>
    <td align="right">     3748.10</td>
    <td align="right">     3020.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    47960.14</td>
    <td align="right">        0.00</td>
    <td align="right">    -5142.68</td>
    <td align="right">        0.00</td>
    <td align="right">   -10221.63</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">11-JUN-12:32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -95886.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1011.03</td>
    <td align="right">     3815.30</td>
    <td align="right">    32877.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    60291.85</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2109.03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_1 ZN</td>
    <td align="right">02-DEC-07:34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -7530.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      170.13</td>
    <td align="right">      642.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    14912.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2787.64</td>
    <td align="right">        0.00</td>
    <td align="right">    -5405.85</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_2 ZN</td>
    <td align="right">29-JUN-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -5636.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1796.68</td>
    <td align="right">     2124.43</td>
    <td align="right">     1738.54</td>
    <td align="right">     1437.85</td>
    <td align="right">        0.00</td>
    <td align="right">       50.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1510.88</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">20-MAY-08:62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -56064.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      465.14</td>
    <td align="right">     1516.55</td>
    <td align="right">    18186.27</td>
    <td align="right">     9550.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    29022.43</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2676.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">11-JUN-16:52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -12783.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       80.20</td>
    <td align="right">      302.66</td>
    <td align="right">     6373.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6324.35</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -297.44</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">11-JUN-15:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -16153.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       80.20</td>
    <td align="right">      302.66</td>
    <td align="right">     7829.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8259.36</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -318.80</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">11-JUN-16:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -12747.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       80.20</td>
    <td align="right">      302.66</td>
    <td align="right">     7629.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5010.52</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -275.51</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">11-JUN-16:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -16225.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       80.20</td>
    <td align="right">      302.66</td>
    <td align="right">     7550.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8619.11</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -327.21</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">11-JUN-16:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -12739.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       80.20</td>
    <td align="right">      302.66</td>
    <td align="right">     7630.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5001.85</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -275.57</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">11-JUN-16:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -16217.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       80.20</td>
    <td align="right">      302.66</td>
    <td align="right">     7558.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8604.26</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -327.36</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">11-JUN-16:52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -3190.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       80.20</td>
    <td align="right">      302.66</td>
    <td align="right">     5054.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -161.36</td>
    <td align="right">    -2085.07</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">20-JUL-18:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -4428.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       52.95</td>
    <td align="right">      625.95</td>
    <td align="right">      216.18</td>
    <td align="right">     4907.61</td>
    <td align="right">        0.00</td>
    <td align="right">      263.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1637.41</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">11-JUN-17:12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -3223.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       80.20</td>
    <td align="right">      302.66</td>
    <td align="right">     5125.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -171.75</td>
    <td align="right">    -2112.50</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">20-JUL-18:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -4432.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       52.95</td>
    <td align="right">      625.95</td>
    <td align="right">      216.18</td>
    <td align="right">     4913.91</td>
    <td align="right">        0.00</td>
    <td align="right">      263.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1639.75</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">11-JUN-17:12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -3248.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       80.20</td>
    <td align="right">      302.66</td>
    <td align="right">     5203.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -176.31</td>
    <td align="right">    -2161.62</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">20-JUL-18:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -4469.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       52.95</td>
    <td align="right">      625.95</td>
    <td align="right">      216.18</td>
    <td align="right">     4927.64</td>
    <td align="right">        0.00</td>
    <td align="right">      263.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1616.78</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">30-JUN-07:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -8539.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      166.62</td>
    <td align="right">     1213.96</td>
    <td align="right">      978.28</td>
    <td align="right">      108.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6185.44</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -113.80</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">29-JUN-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -11029.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2737.82</td>
    <td align="right">     3237.23</td>
    <td align="right">     2649.20</td>
    <td align="right">     1034.03</td>
    <td align="right">        0.00</td>
    <td align="right">        8.68</td>
    <td align="right">     1362.94</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">26-JUN-08:08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -8449.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2707.35</td>
    <td align="right">     3439.55</td>
    <td align="right">     2649.20</td>
    <td align="right">       98.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -154.24</td>
    <td align="right">     -290.75</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">29-JUN-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -10939.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2737.82</td>
    <td align="right">     3237.23</td>
    <td align="right">     2649.20</td>
    <td align="right">     1034.27</td>
    <td align="right">        0.00</td>
    <td align="right">        8.68</td>
    <td align="right">     1272.03</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">26-JUN-08:08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -8565.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2709.97</td>
    <td align="right">     3439.55</td>
    <td align="right">     2649.20</td>
    <td align="right">       98.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -154.01</td>
    <td align="right">     -178.13</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">29-JUN-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -10929.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2737.82</td>
    <td align="right">     3237.23</td>
    <td align="right">     2649.20</td>
    <td align="right">     1034.30</td>
    <td align="right">        0.00</td>
    <td align="right">        8.68</td>
    <td align="right">     1262.67</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">30-JUN-07:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -72260.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1038.73</td>
    <td align="right">     7496.21</td>
    <td align="right">     6040.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    57684.54</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">01-JUN-07:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -12440.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      121.41</td>
    <td align="right">      819.42</td>
    <td align="right">     3675.25</td>
    <td align="right">     1552.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6622.59</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -350.95</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN</td>
    <td align="right">01-JUL-08:62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -48252.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      702.76</td>
    <td align="right">     2041.51</td>
    <td align="right">     1834.28</td>
    <td align="right">    15104.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    29561.72</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -992.21</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">29-JUN-08:17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -31425.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     9145.92</td>
    <td align="right">    12253.41</td>
    <td align="right">     9437.77</td>
    <td align="right">      709.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      647.18</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -768.35</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2 ZN</td>
    <td align="right">29-JUN-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -36396.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     9752.89</td>
    <td align="right">    11532.62</td>
    <td align="right">     9437.77</td>
    <td align="right">     5735.80</td>
    <td align="right">        0.00</td>
    <td align="right">       85.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -148.77</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">16-JUN-08:17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -20565.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2743.85</td>
    <td align="right">     3676.02</td>
    <td align="right">    11820.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2324.57</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_2 ZN</td>
    <td align="right">30-JUN-07:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -12218.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      173.70</td>
    <td align="right">     1297.42</td>
    <td align="right">     1045.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     9701.37</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">11-JUN-15:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -34000.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      386.43</td>
    <td align="right">     1458.25</td>
    <td align="right">    19995.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    12913.88</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -754.36</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">11-JUN-15:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -48320.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      386.43</td>
    <td align="right">     1458.25</td>
    <td align="right">    19679.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    27643.75</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -847.49</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">11-JUN-14:52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -33297.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      386.43</td>
    <td align="right">     1458.25</td>
    <td align="right">    24948.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7174.76</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -669.98</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">11-JUN-13:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -47978.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      386.43</td>
    <td align="right">     1458.25</td>
    <td align="right">    29563.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    17444.88</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -874.19</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">11-JUN-14:52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -33303.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      386.43</td>
    <td align="right">     1458.25</td>
    <td align="right">    24951.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7176.94</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -669.89</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">11-JUN-13:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -48068.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      386.43</td>
    <td align="right">     1458.25</td>
    <td align="right">    29610.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    17487.99</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -874.22</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">29-JUN-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -10402.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4081.07</td>
    <td align="right">     4825.49</td>
    <td align="right">     3948.96</td>
    <td align="right">     3270.81</td>
    <td align="right">        0.00</td>
    <td align="right">       95.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -5819.71</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">29-JUN-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -15168.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4081.16</td>
    <td align="right">     4825.49</td>
    <td align="right">     3948.96</td>
    <td align="right">     3966.40</td>
    <td align="right">        0.00</td>
    <td align="right">       92.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1746.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">29-JUN-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -10400.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4081.07</td>
    <td align="right">     4825.49</td>
    <td align="right">     3948.96</td>
    <td align="right">     3276.10</td>
    <td align="right">        0.00</td>
    <td align="right">       95.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -5826.37</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">29-JUN-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -15212.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4081.16</td>
    <td align="right">     4825.49</td>
    <td align="right">     3948.96</td>
    <td align="right">     4044.36</td>
    <td align="right">        0.00</td>
    <td align="right">       92.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1779.02</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">29-JUN-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -10896.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4081.10</td>
    <td align="right">     4825.49</td>
    <td align="right">     3948.96</td>
    <td align="right">     4444.99</td>
    <td align="right">        0.00</td>
    <td align="right">       95.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -6499.39</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">29-JUN-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -15495.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4081.17</td>
    <td align="right">     4825.49</td>
    <td align="right">     3948.96</td>
    <td align="right">     4295.41</td>
    <td align="right">        0.00</td>
    <td align="right">       92.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1747.09</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">11-JUN-14:52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -26845.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      430.99</td>
    <td align="right">     1626.39</td>
    <td align="right">    18954.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6413.64</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -580.07</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_2 ZN</td>
    <td align="right">11-JUN-14:52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -45956.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      430.99</td>
    <td align="right">     1626.39</td>
    <td align="right">    18620.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    25980.38</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -701.46</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">11-JUN-14:52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -9143.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      170.13</td>
    <td align="right">      642.00</td>
    <td align="right">     7307.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1195.81</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -171.76</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_2 ZN</td>
    <td align="right">11-JUN-14:52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -14517.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      170.13</td>
    <td align="right">      642.00</td>
    <td align="right">     7199.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6711.23</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -205.29</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">21-JUN-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  -707636.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   163784.29</td>
    <td align="right">   198199.29</td>
    <td align="right">   222379.55</td>
    <td align="right">   314157.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -9066.04</td>
    <td align="right">  -181817.84</td>
  </tr>
</table>
<br><br>
<b>Peak Heating Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Heating Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN</td>
    <td align="right">17-MAY-07:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   183577.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      759.43</td>
    <td align="right">     3748.10</td>
    <td align="right">     3020.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -880.90</td>
    <td align="right">        0.00</td>
    <td align="right">    -5773.07</td>
    <td align="right">  -184451.25</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">12-SEP-07:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   233953.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      931.77</td>
    <td align="right">     4734.45</td>
    <td align="right">     3815.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1142.15</td>
    <td align="right">        0.00</td>
    <td align="right">    -6570.92</td>
    <td align="right">  -235722.22</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_1 ZN</td>
    <td align="right">03-DEC-02:62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    40015.86</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      170.13</td>
    <td align="right">      642.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2580.59</td>
    <td align="right">        0.00</td>
    <td align="right">    -9825.31</td>
    <td align="right">   -28422.08</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_2 ZN</td>
    <td align="right">02-JAN-06:22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    41896.16</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      132.78</td>
    <td align="right">      642.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2420.62</td>
    <td align="right">        0.00</td>
    <td align="right">    -9278.91</td>
    <td align="right">   -30971.40</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">20-NOV-07:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    93046.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      445.10</td>
    <td align="right">     2367.22</td>
    <td align="right">    18186.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -4530.97</td>
    <td align="right">        0.00</td>
    <td align="right">    -5192.97</td>
    <td align="right">  -104320.81</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">07-JAN-22:22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    23025.23</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       80.20</td>
    <td align="right">      302.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2837.47</td>
    <td align="right">        0.00</td>
    <td align="right">    -6706.27</td>
    <td align="right">   -13864.36</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">07-JAN-22:22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    28575.30</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       80.20</td>
    <td align="right">      302.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2720.61</td>
    <td align="right">        0.00</td>
    <td align="right">    -6573.25</td>
    <td align="right">   -19664.29</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">07-JAN-22:22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    23045.70</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       80.20</td>
    <td align="right">      302.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2825.02</td>
    <td align="right">        0.00</td>
    <td align="right">    -6707.86</td>
    <td align="right">   -13895.68</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">07-JAN-22:22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    28635.93</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       80.20</td>
    <td align="right">      302.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2717.32</td>
    <td align="right">        0.00</td>
    <td align="right">    -6574.79</td>
    <td align="right">   -19726.68</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">07-JAN-22:22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    23049.08</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       80.20</td>
    <td align="right">      302.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2825.11</td>
    <td align="right">        0.00</td>
    <td align="right">    -6707.84</td>
    <td align="right">   -13898.98</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">07-JAN-22:22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    28639.71</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       80.20</td>
    <td align="right">      302.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2718.32</td>
    <td align="right">        0.00</td>
    <td align="right">    -6574.71</td>
    <td align="right">   -19729.54</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">07-JAN-22:22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    22971.29</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       80.20</td>
    <td align="right">      302.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2806.69</td>
    <td align="right">        0.00</td>
    <td align="right">    -6700.07</td>
    <td align="right">   -13847.38</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">07-JAN-22:22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    28606.71</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       80.20</td>
    <td align="right">      302.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2691.23</td>
    <td align="right">        0.00</td>
    <td align="right">    -6567.49</td>
    <td align="right">   -19730.84</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">07-JAN-22:22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    23038.08</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       80.20</td>
    <td align="right">      302.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2806.93</td>
    <td align="right">        0.00</td>
    <td align="right">    -6701.05</td>
    <td align="right">   -13912.96</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">07-JAN-22:22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    28687.80</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       80.20</td>
    <td align="right">      302.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2692.32</td>
    <td align="right">        0.00</td>
    <td align="right">    -6568.73</td>
    <td align="right">   -19809.61</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">07-JAN-22:22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    23082.19</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       80.20</td>
    <td align="right">      302.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2819.21</td>
    <td align="right">        0.00</td>
    <td align="right">    -6700.42</td>
    <td align="right">   -13945.42</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">07-JAN-22:22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    28704.91</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       80.20</td>
    <td align="right">      302.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2694.56</td>
    <td align="right">        0.00</td>
    <td align="right">    -6568.44</td>
    <td align="right">   -19824.77</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">02-JAN-07:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8273.45</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      251.32</td>
    <td align="right">     1213.96</td>
    <td align="right">      978.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -739.74</td>
    <td align="right">        0.00</td>
    <td align="right">     -863.12</td>
    <td align="right">    -9114.16</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">01-JAN-23:22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    26813.13</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      259.24</td>
    <td align="right">      978.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -690.08</td>
    <td align="right">        0.00</td>
    <td align="right">    -1636.55</td>
    <td align="right">   -25724.03</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">02-JAN-07:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8232.71</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      251.32</td>
    <td align="right">     1213.96</td>
    <td align="right">      978.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -739.84</td>
    <td align="right">        0.00</td>
    <td align="right">     -863.11</td>
    <td align="right">    -9073.33</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">01-JAN-23:22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    26721.06</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      259.24</td>
    <td align="right">      978.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -690.16</td>
    <td align="right">        0.00</td>
    <td align="right">    -1636.58</td>
    <td align="right">   -25631.85</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">02-JAN-07:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8301.59</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      251.33</td>
    <td align="right">     1213.96</td>
    <td align="right">      978.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -739.62</td>
    <td align="right">        0.00</td>
    <td align="right">     -863.11</td>
    <td align="right">    -9142.43</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">01-JAN-23:22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    26906.17</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      259.24</td>
    <td align="right">      978.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -690.01</td>
    <td align="right">        0.00</td>
    <td align="right">    -1636.56</td>
    <td align="right">   -25817.12</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">09-JAN-07:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   162777.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1518.28</td>
    <td align="right">     7496.21</td>
    <td align="right">     6040.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  -177832.82</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">09-JAN-07:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    30435.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      169.29</td>
    <td align="right">      819.42</td>
    <td align="right">     3675.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -984.78</td>
    <td align="right">        0.00</td>
    <td align="right">    -1110.66</td>
    <td align="right">   -33004.04</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN</td>
    <td align="right">01-JAN-23:22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    92896.03</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      680.50</td>
    <td align="right">     2567.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -7966.67</td>
    <td align="right">        0.00</td>
    <td align="right">   -18629.01</td>
    <td align="right">   -69548.85</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">01-JAN-23:22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    59847.89</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      923.54</td>
    <td align="right">     3485.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -4941.15</td>
    <td align="right">        0.00</td>
    <td align="right">   -16596.29</td>
    <td align="right">   -42719.13</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2 ZN</td>
    <td align="right">02-JAN-06:22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    92180.70</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.79</td>
    <td align="right">     3485.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -4826.57</td>
    <td align="right">        0.00</td>
    <td align="right">   -16431.91</td>
    <td align="right">   -75128.13</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">10-FEB-07:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1401.14</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      220.38</td>
    <td align="right">     1297.42</td>
    <td align="right">     1045.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -3964.49</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_2 ZN</td>
    <td align="right">01-JAN-01:12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    15767.68</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      277.06</td>
    <td align="right">     1045.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -17090.28</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">07-JAN-23:32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    56737.16</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      386.43</td>
    <td align="right">     1458.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -7585.98</td>
    <td align="right">        0.00</td>
    <td align="right">   -17586.18</td>
    <td align="right">   -33409.69</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">02-JAN-06:22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    80859.56</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      301.59</td>
    <td align="right">     1458.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -7133.80</td>
    <td align="right">        0.00</td>
    <td align="right">   -16853.11</td>
    <td align="right">   -58632.49</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">02-DEC-23:32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    55936.41</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      386.43</td>
    <td align="right">     1458.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -7638.02</td>
    <td align="right">        0.00</td>
    <td align="right">   -17990.66</td>
    <td align="right">   -32152.41</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">02-JAN-06:22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    79888.65</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      301.59</td>
    <td align="right">     1458.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -7104.03</td>
    <td align="right">        0.00</td>
    <td align="right">   -16848.85</td>
    <td align="right">   -57695.62</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">02-DEC-23:32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    55960.78</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      386.43</td>
    <td align="right">     1458.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -7637.75</td>
    <td align="right">        0.00</td>
    <td align="right">   -17988.84</td>
    <td align="right">   -32178.88</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">02-JAN-06:22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    80099.35</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      301.59</td>
    <td align="right">     1458.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -7111.20</td>
    <td align="right">        0.00</td>
    <td align="right">   -16850.26</td>
    <td align="right">   -57897.73</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">08-JAN-00:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    55556.37</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      386.43</td>
    <td align="right">     1458.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -7560.13</td>
    <td align="right">        0.00</td>
    <td align="right">   -18034.17</td>
    <td align="right">   -31806.75</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">02-JAN-06:22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    78647.86</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      301.59</td>
    <td align="right">     1458.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -7088.47</td>
    <td align="right">        0.00</td>
    <td align="right">   -16826.95</td>
    <td align="right">   -56492.28</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">08-JAN-00:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    55724.20</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      386.43</td>
    <td align="right">     1458.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -7560.84</td>
    <td align="right">        0.00</td>
    <td align="right">   -18036.45</td>
    <td align="right">   -31971.59</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">02-JAN-06:22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    78890.43</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      301.59</td>
    <td align="right">     1458.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -7095.78</td>
    <td align="right">        0.00</td>
    <td align="right">   -16828.83</td>
    <td align="right">   -56725.66</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">08-JAN-00:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    56145.37</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      386.43</td>
    <td align="right">     1458.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -7658.17</td>
    <td align="right">        0.00</td>
    <td align="right">   -18025.71</td>
    <td align="right">   -32306.18</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">02-JAN-06:22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    79086.38</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      301.59</td>
    <td align="right">     1458.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -7117.81</td>
    <td align="right">        0.00</td>
    <td align="right">   -16825.88</td>
    <td align="right">   -56902.54</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">08-JAN-00:52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    54805.77</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      430.99</td>
    <td align="right">     1626.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -7549.30</td>
    <td align="right">        0.00</td>
    <td align="right">   -17907.54</td>
    <td align="right">   -31406.32</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_2 ZN</td>
    <td align="right">02-JAN-06:22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    78672.21</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      336.37</td>
    <td align="right">     1626.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -7015.92</td>
    <td align="right">        0.00</td>
    <td align="right">   -16597.84</td>
    <td align="right">   -57021.21</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">02-JAN-06:22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    15166.78</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      132.78</td>
    <td align="right">      642.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2164.50</td>
    <td align="right">        0.00</td>
    <td align="right">    -4989.85</td>
    <td align="right">    -8787.21</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_2 ZN</td>
    <td align="right">02-JAN-06:22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    24089.90</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      132.78</td>
    <td align="right">      642.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2059.28</td>
    <td align="right">        0.00</td>
    <td align="right">    -4853.05</td>
    <td align="right">   -17952.34</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">09-JAN-07:02</td>
    <td align="right">     -482.33</td>
    <td align="right">      482.33</td>
    <td align="right">  2177418.32</td>
    <td align="right">     -482.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    15489.55</td>
    <td align="right">    74324.73</td>
    <td align="right">    79188.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  -152305.97</td>
    <td align="right">        0.00</td>
    <td align="right">  -185523.56</td>
    <td align="right"> -2008109.61</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Standard62.1Summary::EntireFacility></a>
<p>Report:<b> Standard 62.1 Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-10-15
    13:21:01</b></p>
<b>System Ventilation Requirements for Cooling</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Outdoor Air Intake Flow - Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN PSZ-AC_3-7</td>
    <td align="right">       2.438</td>
    <td align="right">      139.77</td>
    <td align="right">      141.79</td>
    <td align="right">        0.99</td>
    <td align="right">      1.2224</td>
    <td align="right">       2.438</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      1.2224</td>
    <td align="right">        0.50</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN PSZ-AC_2-6</td>
    <td align="right">       4.929</td>
    <td align="right">      176.56</td>
    <td align="right">      179.11</td>
    <td align="right">        0.99</td>
    <td align="right">      1.5441</td>
    <td align="right">       4.929</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      1.5441</td>
    <td align="right">        0.31</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_5-9</td>
    <td align="right">       2.921</td>
    <td align="right">       88.28</td>
    <td align="right">       89.55</td>
    <td align="right">        0.99</td>
    <td align="right">      0.7720</td>
    <td align="right">       2.921</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.7720</td>
    <td align="right">        0.26</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_1-5</td>
    <td align="right">       4.185</td>
    <td align="right">      279.55</td>
    <td align="right">      283.59</td>
    <td align="right">        0.99</td>
    <td align="right">      2.4448</td>
    <td align="right">       4.185</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      2.4448</td>
    <td align="right">        0.58</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_4-8</td>
    <td align="right">       0.783</td>
    <td align="right">       30.56</td>
    <td align="right">       31.00</td>
    <td align="right">        0.99</td>
    <td align="right">      0.7830</td>
    <td align="right">       0.783</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.7830</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">VAV_OTHER</td>
    <td align="right">      17.764</td>
    <td align="right">      748.11</td>
    <td align="right">      758.91</td>
    <td align="right">        0.99</td>
    <td align="right">     10.1362</td>
    <td align="right">      17.359</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">     10.1362</td>
    <td align="right">        0.58</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_1</td>
    <td align="right">       9.613</td>
    <td align="right">      416.50</td>
    <td align="right">      422.51</td>
    <td align="right">        0.99</td>
    <td align="right">      3.9676</td>
    <td align="right">       9.497</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      3.9676</td>
    <td align="right">        0.42</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_2</td>
    <td align="right">       9.506</td>
    <td align="right">      416.50</td>
    <td align="right">      422.51</td>
    <td align="right">        0.99</td>
    <td align="right">      3.9676</td>
    <td align="right">       9.392</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      3.9676</td>
    <td align="right">        0.42</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_3</td>
    <td align="right">       9.649</td>
    <td align="right">      416.50</td>
    <td align="right">      422.51</td>
    <td align="right">        0.99</td>
    <td align="right">      3.9676</td>
    <td align="right">       9.536</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      3.9676</td>
    <td align="right">        0.42</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Requirements for Heating</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Outdoor Air Intake Flow Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN PSZ-AC_3-7</td>
    <td align="right">       4.926</td>
    <td align="right">      139.77</td>
    <td align="right">      141.79</td>
    <td align="right">        0.99</td>
    <td align="right">      1.2224</td>
    <td align="right">       4.926</td>
    <td align="right">       0.248</td>
    <td align="right">       1.000</td>
    <td align="right">      1.2224</td>
    <td align="right">        0.25</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN PSZ-AC_2-6</td>
    <td align="right">       6.289</td>
    <td align="right">      176.56</td>
    <td align="right">      179.11</td>
    <td align="right">        0.99</td>
    <td align="right">      1.5441</td>
    <td align="right">       6.289</td>
    <td align="right">       0.246</td>
    <td align="right">       1.000</td>
    <td align="right">      1.5441</td>
    <td align="right">        0.25</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_5-9</td>
    <td align="right">       0.992</td>
    <td align="right">       88.28</td>
    <td align="right">       89.55</td>
    <td align="right">        0.99</td>
    <td align="right">      0.7720</td>
    <td align="right">       0.992</td>
    <td align="right">       0.779</td>
    <td align="right">       1.000</td>
    <td align="right">      0.7720</td>
    <td align="right">        0.78</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_1-5</td>
    <td align="right">       2.445</td>
    <td align="right">      279.55</td>
    <td align="right">      283.59</td>
    <td align="right">        0.99</td>
    <td align="right">      2.4448</td>
    <td align="right">       2.445</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      2.4448</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_4-8</td>
    <td align="right">       0.783</td>
    <td align="right">       30.56</td>
    <td align="right">       31.00</td>
    <td align="right">        0.99</td>
    <td align="right">      0.7830</td>
    <td align="right">       0.783</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.7830</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">VAV_OTHER</td>
    <td align="right">      16.697</td>
    <td align="right">      748.11</td>
    <td align="right">      758.91</td>
    <td align="right">        0.99</td>
    <td align="right">     10.1362</td>
    <td align="right">      16.697</td>
    <td align="right">       0.607</td>
    <td align="right">       1.000</td>
    <td align="right">     10.1362</td>
    <td align="right">        0.61</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_1</td>
    <td align="right">      12.466</td>
    <td align="right">      416.50</td>
    <td align="right">      422.51</td>
    <td align="right">        0.99</td>
    <td align="right">      3.9676</td>
    <td align="right">      12.466</td>
    <td align="right">       0.318</td>
    <td align="right">       1.000</td>
    <td align="right">      3.9676</td>
    <td align="right">        0.32</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_2</td>
    <td align="right">      12.448</td>
    <td align="right">      416.50</td>
    <td align="right">      422.51</td>
    <td align="right">        0.99</td>
    <td align="right">      3.9676</td>
    <td align="right">      12.448</td>
    <td align="right">       0.319</td>
    <td align="right">       1.000</td>
    <td align="right">      3.9676</td>
    <td align="right">        0.32</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_3</td>
    <td align="right">      12.468</td>
    <td align="right">      416.50</td>
    <td align="right">      422.51</td>
    <td align="right">        0.99</td>
    <td align="right">      3.9676</td>
    <td align="right">      12.468</td>
    <td align="right">       0.318</td>
    <td align="right">       1.000</td>
    <td align="right">      3.9676</td>
    <td align="right">        0.32</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Zone Population - Pz</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Zone Floor Area - Az [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Air Distribution Effectiveness - Ez-clg</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Air Distribution Effectiveness - Ez-htg</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN PSZ-AC_3-7</td>
    <td align="right">    0.008621</td>
    <td align="right">      141.79</td>
    <td align="right">    0.000000</td>
    <td align="right">      988.00</td>
    <td align="right">      1.2224</td>
    <td align="right">       1.000</td>
    <td align="right">      1.2224</td>
    <td align="right">       1.000</td>
    <td align="right">      1.2224</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN PSZ-AC_2-6</td>
    <td align="right">    0.008621</td>
    <td align="right">      179.11</td>
    <td align="right">    0.000000</td>
    <td align="right">     1248.00</td>
    <td align="right">      1.5441</td>
    <td align="right">       1.000</td>
    <td align="right">      1.5441</td>
    <td align="right">       1.000</td>
    <td align="right">      1.5441</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">    0.008621</td>
    <td align="right">       30.14</td>
    <td align="right">    0.004877</td>
    <td align="right">      210.00</td>
    <td align="right">      1.2840</td>
    <td align="right">       1.000</td>
    <td align="right">      1.2840</td>
    <td align="right">       1.000</td>
    <td align="right">      1.2840</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">    0.008621</td>
    <td align="right">       30.14</td>
    <td align="right">    0.004877</td>
    <td align="right">      210.00</td>
    <td align="right">      1.2840</td>
    <td align="right">       1.000</td>
    <td align="right">      1.2840</td>
    <td align="right">       1.000</td>
    <td align="right">      1.2840</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_5-9</td>
    <td align="right">    0.008621</td>
    <td align="right">       89.55</td>
    <td align="right">    0.000000</td>
    <td align="right">      624.00</td>
    <td align="right">      0.7720</td>
    <td align="right">       1.000</td>
    <td align="right">      0.7720</td>
    <td align="right">       1.000</td>
    <td align="right">      0.7720</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_1</td>
    <td align="right">    0.008621</td>
    <td align="right">       14.21</td>
    <td align="right">    0.000000</td>
    <td align="right">       99.00</td>
    <td align="right">      0.1225</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1225</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1225</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_1</td>
    <td align="right">    0.008621</td>
    <td align="right">       14.21</td>
    <td align="right">    0.000000</td>
    <td align="right">       99.00</td>
    <td align="right">      0.1225</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1225</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1225</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_2</td>
    <td align="right">    0.008621</td>
    <td align="right">       14.21</td>
    <td align="right">    0.000000</td>
    <td align="right">       99.00</td>
    <td align="right">      0.1225</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1225</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1225</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_2</td>
    <td align="right">    0.008621</td>
    <td align="right">       14.21</td>
    <td align="right">    0.000000</td>
    <td align="right">       99.00</td>
    <td align="right">      0.1225</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1225</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1225</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_3</td>
    <td align="right">    0.008621</td>
    <td align="right">       14.21</td>
    <td align="right">    0.000000</td>
    <td align="right">       99.00</td>
    <td align="right">      0.1225</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1225</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1225</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_3</td>
    <td align="right">    0.008621</td>
    <td align="right">       14.21</td>
    <td align="right">    0.000000</td>
    <td align="right">       99.00</td>
    <td align="right">      0.1225</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1225</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1225</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_1</td>
    <td align="right">    0.008621</td>
    <td align="right">       14.21</td>
    <td align="right">    0.000000</td>
    <td align="right">       99.00</td>
    <td align="right">      0.1225</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1225</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1225</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_1</td>
    <td align="right">    0.008621</td>
    <td align="right">       14.21</td>
    <td align="right">    0.000000</td>
    <td align="right">       99.00</td>
    <td align="right">      0.1225</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1225</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1225</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_2</td>
    <td align="right">    0.008621</td>
    <td align="right">       14.21</td>
    <td align="right">    0.000000</td>
    <td align="right">       99.00</td>
    <td align="right">      0.1225</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1225</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1225</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_2</td>
    <td align="right">    0.008621</td>
    <td align="right">       14.21</td>
    <td align="right">    0.000000</td>
    <td align="right">       99.00</td>
    <td align="right">      0.1225</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1225</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1225</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_3</td>
    <td align="right">    0.008621</td>
    <td align="right">       14.21</td>
    <td align="right">    0.000000</td>
    <td align="right">       99.00</td>
    <td align="right">      0.1225</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1225</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1225</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_3</td>
    <td align="right">    0.008621</td>
    <td align="right">       14.21</td>
    <td align="right">    0.000000</td>
    <td align="right">       99.00</td>
    <td align="right">      0.1225</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1225</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1225</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_1</td>
    <td align="right">    0.008621</td>
    <td align="right">       45.92</td>
    <td align="right">    0.000508</td>
    <td align="right">      320.00</td>
    <td align="right">      0.5585</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5585</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5585</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_1</td>
    <td align="right">    0.008621</td>
    <td align="right">       45.92</td>
    <td align="right">    0.000508</td>
    <td align="right">      320.00</td>
    <td align="right">      0.5585</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5585</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5585</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_2</td>
    <td align="right">    0.008621</td>
    <td align="right">       45.92</td>
    <td align="right">    0.000508</td>
    <td align="right">      320.00</td>
    <td align="right">      0.5585</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5585</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5585</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_2</td>
    <td align="right">    0.008621</td>
    <td align="right">       45.92</td>
    <td align="right">    0.000508</td>
    <td align="right">      320.00</td>
    <td align="right">      0.5585</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5585</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5585</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_3</td>
    <td align="right">    0.008621</td>
    <td align="right">       45.92</td>
    <td align="right">    0.000508</td>
    <td align="right">      320.00</td>
    <td align="right">      0.5585</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5585</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5585</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_3</td>
    <td align="right">    0.008621</td>
    <td align="right">       45.92</td>
    <td align="right">    0.000508</td>
    <td align="right">      320.00</td>
    <td align="right">      0.5585</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5585</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5585</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_1-5</td>
    <td align="right">    0.008621</td>
    <td align="right">      283.59</td>
    <td align="right">    0.000000</td>
    <td align="right">     1976.00</td>
    <td align="right">      2.4448</td>
    <td align="right">       1.000</td>
    <td align="right">      2.4448</td>
    <td align="right">       1.000</td>
    <td align="right">      2.4448</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_4-8</td>
    <td align="right">    0.008621</td>
    <td align="right">       31.00</td>
    <td align="right">    0.002388</td>
    <td align="right">      216.00</td>
    <td align="right">      0.7830</td>
    <td align="right">       1.000</td>
    <td align="right">      0.7830</td>
    <td align="right">       1.000</td>
    <td align="right">      0.7830</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">    0.008621</td>
    <td align="right">      120.55</td>
    <td align="right">    0.000000</td>
    <td align="right">      840.00</td>
    <td align="right">      1.0393</td>
    <td align="right">       1.000</td>
    <td align="right">      1.0393</td>
    <td align="right">       1.000</td>
    <td align="right">      1.0393</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">    0.008621</td>
    <td align="right">      163.61</td>
    <td align="right">    0.000508</td>
    <td align="right">     1140.00</td>
    <td align="right">      1.9896</td>
    <td align="right">       1.000</td>
    <td align="right">      1.9896</td>
    <td align="right">       1.000</td>
    <td align="right">      1.9896</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">    0.008621</td>
    <td align="right">      163.61</td>
    <td align="right">    0.000508</td>
    <td align="right">     1140.00</td>
    <td align="right">      1.9896</td>
    <td align="right">       1.000</td>
    <td align="right">      1.9896</td>
    <td align="right">       1.000</td>
    <td align="right">      1.9896</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">    0.008621</td>
    <td align="right">       49.08</td>
    <td align="right">    0.000254</td>
    <td align="right">      342.00</td>
    <td align="right">      0.5100</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5100</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5100</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">    0.008621</td>
    <td align="right">       49.08</td>
    <td align="right">    0.000254</td>
    <td align="right">      342.00</td>
    <td align="right">      0.5100</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5100</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5100</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_1</td>
    <td align="right">    0.008621</td>
    <td align="right">       68.46</td>
    <td align="right">    0.000000</td>
    <td align="right">      477.00</td>
    <td align="right">      0.5902</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5902</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5902</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_1</td>
    <td align="right">    0.008621</td>
    <td align="right">       68.46</td>
    <td align="right">    0.000000</td>
    <td align="right">      477.00</td>
    <td align="right">      0.5902</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5902</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5902</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_2</td>
    <td align="right">    0.008621</td>
    <td align="right">       68.46</td>
    <td align="right">    0.000000</td>
    <td align="right">      477.00</td>
    <td align="right">      0.5902</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5902</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5902</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_2</td>
    <td align="right">    0.008621</td>
    <td align="right">       68.46</td>
    <td align="right">    0.000000</td>
    <td align="right">      477.00</td>
    <td align="right">      0.5902</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5902</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5902</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_3</td>
    <td align="right">    0.008621</td>
    <td align="right">       68.46</td>
    <td align="right">    0.000000</td>
    <td align="right">      477.00</td>
    <td align="right">      0.5902</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5902</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5902</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_3</td>
    <td align="right">    0.008621</td>
    <td align="right">       68.46</td>
    <td align="right">    0.000000</td>
    <td align="right">      477.00</td>
    <td align="right">      0.5902</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5902</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5902</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_1</td>
    <td align="right">    0.008621</td>
    <td align="right">       68.46</td>
    <td align="right">    0.000000</td>
    <td align="right">      477.00</td>
    <td align="right">      0.5902</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5902</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5902</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_1</td>
    <td align="right">    0.008621</td>
    <td align="right">       68.46</td>
    <td align="right">    0.000000</td>
    <td align="right">      477.00</td>
    <td align="right">      0.5902</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5902</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5902</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_2</td>
    <td align="right">    0.008621</td>
    <td align="right">       68.46</td>
    <td align="right">    0.000000</td>
    <td align="right">      477.00</td>
    <td align="right">      0.5902</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5902</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5902</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_2</td>
    <td align="right">    0.008621</td>
    <td align="right">       68.46</td>
    <td align="right">    0.000000</td>
    <td align="right">      477.00</td>
    <td align="right">      0.5902</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5902</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5902</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_3</td>
    <td align="right">    0.008621</td>
    <td align="right">       68.46</td>
    <td align="right">    0.000000</td>
    <td align="right">      477.00</td>
    <td align="right">      0.5902</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5902</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5902</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_3</td>
    <td align="right">    0.008621</td>
    <td align="right">       68.46</td>
    <td align="right">    0.000000</td>
    <td align="right">      477.00</td>
    <td align="right">      0.5902</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5902</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5902</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">    0.008621</td>
    <td align="right">       76.35</td>
    <td align="right">    0.000000</td>
    <td align="right">      532.00</td>
    <td align="right">      0.6582</td>
    <td align="right">       1.000</td>
    <td align="right">      0.6582</td>
    <td align="right">       1.000</td>
    <td align="right">      0.6582</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">    0.008621</td>
    <td align="right">       76.35</td>
    <td align="right">    0.000000</td>
    <td align="right">      532.00</td>
    <td align="right">      0.6582</td>
    <td align="right">       1.000</td>
    <td align="right">      0.6582</td>
    <td align="right">       1.000</td>
    <td align="right">      0.6582</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">    0.008621</td>
    <td align="right">        0.00</td>
    <td align="right">    0.000508</td>
    <td align="right">      210.00</td>
    <td align="right">      0.1067</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1067</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1067</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">    0.008621</td>
    <td align="right">        0.00</td>
    <td align="right">    0.000508</td>
    <td align="right">      210.00</td>
    <td align="right">      0.1067</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1067</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1067</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Sum of Zone Floor Area - Az-sum [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN PSZ-AC_3-7</td>
    <td align="right">    0.008621</td>
    <td align="right">      141.79</td>
    <td align="right">    0.000000</td>
    <td align="right">      988.00</td>
    <td align="right">      1.2224</td>
    <td align="right">      1.2224</td>
    <td align="right">      1.2224</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN PSZ-AC_2-6</td>
    <td align="right">    0.008621</td>
    <td align="right">      179.11</td>
    <td align="right">    0.000000</td>
    <td align="right">     1248.00</td>
    <td align="right">      1.5441</td>
    <td align="right">      1.5441</td>
    <td align="right">      1.5441</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_5-9</td>
    <td align="right">    0.008621</td>
    <td align="right">       89.55</td>
    <td align="right">    0.000000</td>
    <td align="right">      624.00</td>
    <td align="right">      0.7720</td>
    <td align="right">      0.7720</td>
    <td align="right">      0.7720</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_1-5</td>
    <td align="right">    0.008621</td>
    <td align="right">      283.59</td>
    <td align="right">    0.000000</td>
    <td align="right">     1976.00</td>
    <td align="right">      2.4448</td>
    <td align="right">      2.4448</td>
    <td align="right">      2.4448</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_4-8</td>
    <td align="right">    0.008621</td>
    <td align="right">       31.00</td>
    <td align="right">    0.002388</td>
    <td align="right">      216.00</td>
    <td align="right">      0.7830</td>
    <td align="right">      0.7830</td>
    <td align="right">      0.7830</td>
  </tr>
  <tr>
    <td align="right">VAV_OTHER</td>
    <td align="right">    0.008621</td>
    <td align="right">      758.91</td>
    <td align="right">    0.000630</td>
    <td align="right">     5708.00</td>
    <td align="right">     10.1362</td>
    <td align="right">     10.1362</td>
    <td align="right">     10.1362</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_1</td>
    <td align="right">    0.008621</td>
    <td align="right">      422.51</td>
    <td align="right">    0.000110</td>
    <td align="right">     2944.00</td>
    <td align="right">      3.9676</td>
    <td align="right">      3.9676</td>
    <td align="right">      3.9676</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_2</td>
    <td align="right">    0.008621</td>
    <td align="right">      422.51</td>
    <td align="right">    0.000110</td>
    <td align="right">     2944.00</td>
    <td align="right">      3.9676</td>
    <td align="right">      3.9676</td>
    <td align="right">      3.9676</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_3</td>
    <td align="right">    0.008621</td>
    <td align="right">      422.51</td>
    <td align="right">    0.000110</td>
    <td align="right">     2944.00</td>
    <td align="right">      3.9676</td>
    <td align="right">      3.9676</td>
    <td align="right">      3.9676</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN PSZ-AC_3-7</td>
    <td align="right">&nbsp;</td>
    <td align="right">       2.438</td>
    <td align="right">      2.4384</td>
    <td align="right">      0.7529</td>
    <td align="right">      1.2224</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN PSZ-AC_2-6</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.929</td>
    <td align="right">      4.9291</td>
    <td align="right">      0.9510</td>
    <td align="right">      1.5441</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       1.284</td>
    <td align="right">      1.2840</td>
    <td align="right">      0.1600</td>
    <td align="right">      1.2840</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       1.284</td>
    <td align="right">      1.2840</td>
    <td align="right">      0.1600</td>
    <td align="right">      1.2840</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_5-9</td>
    <td align="right">&nbsp;</td>
    <td align="right">       2.921</td>
    <td align="right">      2.9209</td>
    <td align="right">      0.4755</td>
    <td align="right">      0.7720</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.442</td>
    <td align="right">      0.4422</td>
    <td align="right">      0.0754</td>
    <td align="right">      0.1225</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.589</td>
    <td align="right">      0.5892</td>
    <td align="right">      0.0754</td>
    <td align="right">      0.1225</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.436</td>
    <td align="right">      0.4356</td>
    <td align="right">      0.0754</td>
    <td align="right">      0.1225</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.586</td>
    <td align="right">      0.5861</td>
    <td align="right">      0.0754</td>
    <td align="right">      0.1225</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.436</td>
    <td align="right">      0.4361</td>
    <td align="right">      0.0754</td>
    <td align="right">      0.1225</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.587</td>
    <td align="right">      0.5869</td>
    <td align="right">      0.0754</td>
    <td align="right">      0.1225</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.271</td>
    <td align="right">      0.2710</td>
    <td align="right">      0.0754</td>
    <td align="right">      0.1225</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.398</td>
    <td align="right">      0.3978</td>
    <td align="right">      0.0754</td>
    <td align="right">      0.1225</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.271</td>
    <td align="right">      0.2711</td>
    <td align="right">      0.0754</td>
    <td align="right">      0.1225</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.398</td>
    <td align="right">      0.3984</td>
    <td align="right">      0.0754</td>
    <td align="right">      0.1225</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.281</td>
    <td align="right">      0.2805</td>
    <td align="right">      0.0754</td>
    <td align="right">      0.1225</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.404</td>
    <td align="right">      0.4035</td>
    <td align="right">      0.0754</td>
    <td align="right">      0.1225</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.588</td>
    <td align="right">      0.5884</td>
    <td align="right">      0.2438</td>
    <td align="right">      0.5585</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.900</td>
    <td align="right">      0.8996</td>
    <td align="right">      0.2438</td>
    <td align="right">      0.5585</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.583</td>
    <td align="right">      0.5827</td>
    <td align="right">      0.2438</td>
    <td align="right">      0.5585</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.895</td>
    <td align="right">      0.8950</td>
    <td align="right">      0.2438</td>
    <td align="right">      0.5585</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.591</td>
    <td align="right">      0.5913</td>
    <td align="right">      0.2438</td>
    <td align="right">      0.5585</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.901</td>
    <td align="right">      0.9014</td>
    <td align="right">      0.2438</td>
    <td align="right">      0.5585</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_1-5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.185</td>
    <td align="right">      4.1851</td>
    <td align="right">      1.5057</td>
    <td align="right">      2.4448</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_4-8</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.783</td>
    <td align="right">      0.7830</td>
    <td align="right">      0.1646</td>
    <td align="right">      0.7830</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       2.804</td>
    <td align="right">      2.8045</td>
    <td align="right">      0.6401</td>
    <td align="right">      1.0393</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       2.064</td>
    <td align="right">      2.0643</td>
    <td align="right">      0.8687</td>
    <td align="right">      1.9896</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       2.965</td>
    <td align="right">      2.9651</td>
    <td align="right">      0.8687</td>
    <td align="right">      1.9896</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       1.308</td>
    <td align="right">      1.3085</td>
    <td align="right">      0.2606</td>
    <td align="right">      0.5100</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.794</td>
    <td align="right">      0.7938</td>
    <td align="right">      0.2606</td>
    <td align="right">      0.5100</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       1.799</td>
    <td align="right">      1.7988</td>
    <td align="right">      0.3635</td>
    <td align="right">      0.5902</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       2.457</td>
    <td align="right">      2.4572</td>
    <td align="right">      0.3635</td>
    <td align="right">      0.5902</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       1.740</td>
    <td align="right">      1.7401</td>
    <td align="right">      0.3635</td>
    <td align="right">      0.5902</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       2.424</td>
    <td align="right">      2.4241</td>
    <td align="right">      0.3635</td>
    <td align="right">      0.5902</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       1.742</td>
    <td align="right">      1.7421</td>
    <td align="right">      0.3635</td>
    <td align="right">      0.5902</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       2.429</td>
    <td align="right">      2.4287</td>
    <td align="right">      0.3635</td>
    <td align="right">      0.5902</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.851</td>
    <td align="right">      0.8514</td>
    <td align="right">      0.3635</td>
    <td align="right">      0.5902</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       1.317</td>
    <td align="right">      1.3174</td>
    <td align="right">      0.3635</td>
    <td align="right">      0.5902</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.852</td>
    <td align="right">      0.8519</td>
    <td align="right">      0.3635</td>
    <td align="right">      0.5902</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       1.321</td>
    <td align="right">      1.3208</td>
    <td align="right">      0.3635</td>
    <td align="right">      0.5902</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.913</td>
    <td align="right">      0.9134</td>
    <td align="right">      0.3635</td>
    <td align="right">      0.5902</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       1.365</td>
    <td align="right">      1.3651</td>
    <td align="right">      0.3635</td>
    <td align="right">      0.5902</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       1.682</td>
    <td align="right">      1.6823</td>
    <td align="right">      0.4054</td>
    <td align="right">      0.6582</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       2.327</td>
    <td align="right">      2.3273</td>
    <td align="right">      0.4054</td>
    <td align="right">      0.6582</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.501</td>
    <td align="right">      0.5008</td>
    <td align="right">      0.1600</td>
    <td align="right">      0.1067</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.749</td>
    <td align="right">      0.7492</td>
    <td align="right">      0.1600</td>
    <td align="right">      0.1067</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN PSZ-AC_3-7</td>
    <td align="right">        2.44</td>
    <td align="right">       2.438</td>
    <td align="right">        2.44</td>
    <td align="right">      0.7529</td>
    <td align="right">      1.2224</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN PSZ-AC_2-6</td>
    <td align="right">        4.93</td>
    <td align="right">       4.929</td>
    <td align="right">        4.93</td>
    <td align="right">      0.9510</td>
    <td align="right">      1.5441</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_5-9</td>
    <td align="right">        2.92</td>
    <td align="right">       2.921</td>
    <td align="right">        2.92</td>
    <td align="right">      0.4755</td>
    <td align="right">      0.7720</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_1-5</td>
    <td align="right">        4.19</td>
    <td align="right">       4.185</td>
    <td align="right">        4.19</td>
    <td align="right">      1.5057</td>
    <td align="right">      2.4448</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_4-8</td>
    <td align="right">        0.78</td>
    <td align="right">       0.783</td>
    <td align="right">        0.78</td>
    <td align="right">      0.1646</td>
    <td align="right">      0.7830</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">VAV_OTHER</td>
    <td align="right">       17.76</td>
    <td align="right">      17.359</td>
    <td align="right">       17.76</td>
    <td align="right">      4.3495</td>
    <td align="right">     10.1362</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_1</td>
    <td align="right">        9.61</td>
    <td align="right">       9.497</td>
    <td align="right">        9.61</td>
    <td align="right">      2.2433</td>
    <td align="right">      3.9676</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_2</td>
    <td align="right">        9.51</td>
    <td align="right">       9.392</td>
    <td align="right">        9.51</td>
    <td align="right">      2.2433</td>
    <td align="right">      3.9676</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_3</td>
    <td align="right">        9.65</td>
    <td align="right">       9.536</td>
    <td align="right">        9.65</td>
    <td align="right">      2.2433</td>
    <td align="right">      3.9676</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN PSZ-AC_3-7</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.926</td>
    <td align="right">       4.926</td>
    <td align="right">       4.926</td>
    <td align="right">      1.2224</td>
    <td align="right">       0.248</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN PSZ-AC_2-6</td>
    <td align="right">&nbsp;</td>
    <td align="right">       6.289</td>
    <td align="right">       6.289</td>
    <td align="right">       6.289</td>
    <td align="right">      1.5441</td>
    <td align="right">       0.246</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       1.284</td>
    <td align="right">       1.284</td>
    <td align="right">       1.284</td>
    <td align="right">      1.2840</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       1.284</td>
    <td align="right">       1.284</td>
    <td align="right">       1.284</td>
    <td align="right">      1.2840</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_5-9</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.992</td>
    <td align="right">       0.992</td>
    <td align="right">       0.992</td>
    <td align="right">      0.7720</td>
    <td align="right">       0.779</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.686</td>
    <td align="right">       0.686</td>
    <td align="right">       0.686</td>
    <td align="right">      0.1225</td>
    <td align="right">       0.178</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.822</td>
    <td align="right">       0.822</td>
    <td align="right">       0.822</td>
    <td align="right">      0.1225</td>
    <td align="right">       0.149</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.685</td>
    <td align="right">       0.685</td>
    <td align="right">       0.685</td>
    <td align="right">      0.1225</td>
    <td align="right">       0.179</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.822</td>
    <td align="right">       0.822</td>
    <td align="right">       0.822</td>
    <td align="right">      0.1225</td>
    <td align="right">       0.149</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.685</td>
    <td align="right">       0.685</td>
    <td align="right">       0.685</td>
    <td align="right">      0.1225</td>
    <td align="right">       0.179</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.822</td>
    <td align="right">       0.822</td>
    <td align="right">       0.822</td>
    <td align="right">      0.1225</td>
    <td align="right">       0.149</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.684</td>
    <td align="right">       0.684</td>
    <td align="right">       0.684</td>
    <td align="right">      0.1225</td>
    <td align="right">       0.179</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.822</td>
    <td align="right">       0.822</td>
    <td align="right">       0.822</td>
    <td align="right">      0.1225</td>
    <td align="right">       0.149</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.684</td>
    <td align="right">       0.684</td>
    <td align="right">       0.684</td>
    <td align="right">      0.1225</td>
    <td align="right">       0.179</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.822</td>
    <td align="right">       0.822</td>
    <td align="right">       0.822</td>
    <td align="right">      0.1225</td>
    <td align="right">       0.149</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.685</td>
    <td align="right">       0.685</td>
    <td align="right">       0.685</td>
    <td align="right">      0.1225</td>
    <td align="right">       0.179</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.822</td>
    <td align="right">       0.822</td>
    <td align="right">       0.822</td>
    <td align="right">      0.1225</td>
    <td align="right">       0.149</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.558</td>
    <td align="right">       0.558</td>
    <td align="right">       0.558</td>
    <td align="right">      0.5585</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.569</td>
    <td align="right">       0.569</td>
    <td align="right">       0.569</td>
    <td align="right">      0.5585</td>
    <td align="right">       0.981</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.558</td>
    <td align="right">       0.558</td>
    <td align="right">       0.558</td>
    <td align="right">      0.5585</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.568</td>
    <td align="right">       0.568</td>
    <td align="right">       0.568</td>
    <td align="right">      0.5585</td>
    <td align="right">       0.982</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.558</td>
    <td align="right">       0.558</td>
    <td align="right">       0.558</td>
    <td align="right">      0.5585</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.570</td>
    <td align="right">       0.570</td>
    <td align="right">       0.570</td>
    <td align="right">      0.5585</td>
    <td align="right">       0.980</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_1-5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       2.445</td>
    <td align="right">       2.445</td>
    <td align="right">       2.445</td>
    <td align="right">      2.4448</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_4-8</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.783</td>
    <td align="right">       0.783</td>
    <td align="right">       0.783</td>
    <td align="right">      0.7830</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       2.907</td>
    <td align="right">       2.907</td>
    <td align="right">       2.907</td>
    <td align="right">      1.0393</td>
    <td align="right">       0.357</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       1.990</td>
    <td align="right">       1.990</td>
    <td align="right">       1.990</td>
    <td align="right">      1.9896</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       2.811</td>
    <td align="right">       2.811</td>
    <td align="right">       2.811</td>
    <td align="right">      1.9896</td>
    <td align="right">       0.708</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.510</td>
    <td align="right">       0.510</td>
    <td align="right">       0.510</td>
    <td align="right">      0.5100</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.510</td>
    <td align="right">       0.510</td>
    <td align="right">       0.510</td>
    <td align="right">      0.5100</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       1.784</td>
    <td align="right">       1.784</td>
    <td align="right">       1.784</td>
    <td align="right">      0.5902</td>
    <td align="right">       0.331</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       2.391</td>
    <td align="right">       2.391</td>
    <td align="right">       2.391</td>
    <td align="right">      0.5902</td>
    <td align="right">       0.247</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       1.773</td>
    <td align="right">       1.773</td>
    <td align="right">       1.773</td>
    <td align="right">      0.5902</td>
    <td align="right">       0.333</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       2.386</td>
    <td align="right">       2.386</td>
    <td align="right">       2.386</td>
    <td align="right">      0.5902</td>
    <td align="right">       0.247</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       1.773</td>
    <td align="right">       1.773</td>
    <td align="right">       1.773</td>
    <td align="right">      0.5902</td>
    <td align="right">       0.333</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       2.387</td>
    <td align="right">       2.387</td>
    <td align="right">       2.387</td>
    <td align="right">      0.5902</td>
    <td align="right">       0.247</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       1.763</td>
    <td align="right">       1.763</td>
    <td align="right">       1.763</td>
    <td align="right">      0.5902</td>
    <td align="right">       0.335</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       2.386</td>
    <td align="right">       2.386</td>
    <td align="right">       2.386</td>
    <td align="right">      0.5902</td>
    <td align="right">       0.247</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       1.763</td>
    <td align="right">       1.763</td>
    <td align="right">       1.763</td>
    <td align="right">      0.5902</td>
    <td align="right">       0.335</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       2.386</td>
    <td align="right">       2.386</td>
    <td align="right">       2.386</td>
    <td align="right">      0.5902</td>
    <td align="right">       0.247</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       1.775</td>
    <td align="right">       1.775</td>
    <td align="right">       1.775</td>
    <td align="right">      0.5902</td>
    <td align="right">       0.333</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       2.391</td>
    <td align="right">       2.391</td>
    <td align="right">       2.391</td>
    <td align="right">      0.5902</td>
    <td align="right">       0.247</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       1.749</td>
    <td align="right">       1.749</td>
    <td align="right">       1.749</td>
    <td align="right">      0.6582</td>
    <td align="right">       0.376</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       2.400</td>
    <td align="right">       2.400</td>
    <td align="right">       2.400</td>
    <td align="right">      0.6582</td>
    <td align="right">       0.274</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.497</td>
    <td align="right">       0.497</td>
    <td align="right">       0.497</td>
    <td align="right">      0.1067</td>
    <td align="right">       0.215</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.755</td>
    <td align="right">       0.755</td>
    <td align="right">       0.755</td>
    <td align="right">      0.1067</td>
    <td align="right">       0.141</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN PSZ-AC_3-7</td>
    <td align="right">        4.93</td>
    <td align="right">       4.926</td>
    <td align="right">        4.93</td>
    <td align="right">        4.93</td>
    <td align="right">      1.2224</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN PSZ-AC_2-6</td>
    <td align="right">        6.29</td>
    <td align="right">       6.289</td>
    <td align="right">        6.29</td>
    <td align="right">        6.29</td>
    <td align="right">      1.5441</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_5-9</td>
    <td align="right">        0.99</td>
    <td align="right">       0.992</td>
    <td align="right">        0.99</td>
    <td align="right">        0.99</td>
    <td align="right">      0.7720</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_1-5</td>
    <td align="right">        2.44</td>
    <td align="right">       2.445</td>
    <td align="right">        2.44</td>
    <td align="right">        2.44</td>
    <td align="right">      2.4448</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_4-8</td>
    <td align="right">        0.78</td>
    <td align="right">       0.783</td>
    <td align="right">        0.78</td>
    <td align="right">        0.78</td>
    <td align="right">      0.7830</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">VAV_OTHER</td>
    <td align="right">       16.70</td>
    <td align="right">      16.697</td>
    <td align="right">       16.70</td>
    <td align="right">       16.70</td>
    <td align="right">     10.1362</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_1</td>
    <td align="right">       12.47</td>
    <td align="right">      12.466</td>
    <td align="right">       12.47</td>
    <td align="right">       12.47</td>
    <td align="right">      3.9676</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_2</td>
    <td align="right">       12.45</td>
    <td align="right">      12.448</td>
    <td align="right">       12.45</td>
    <td align="right">       12.45</td>
    <td align="right">      3.9676</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_3</td>
    <td align="right">       12.47</td>
    <td align="right">      12.468</td>
    <td align="right">       12.47</td>
    <td align="right">       12.47</td>
    <td align="right">      3.9676</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LEEDSummary::EntireFacility></a>
<p>Report:<b> LEED Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-10-15
    13:21:01</b></p>
<b>Sec1.1A-General Information</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Sec1.1A-General Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">RUN PERIOD 1 ** FAIRBANKS INTL ARPT AK USA Source TMY3 WMO#=702610</td>
  </tr>
  <tr>
    <td align="right">Total gross floor area [m2]</td>
    <td align="right">    19592.00</td>
  </tr>
  <tr>
    <td align="right">Principal Heating Source</td>
    <td align="right">Natural Gas</td>
  </tr>
</table>
<br><br>
<b>EAp2-1. Space Usage Type</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-1. Space Usage Type-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Space Area [m2]</td>
    <td align="right">Regularly Occupied Area [m2]</td>
    <td align="right">Unconditioned Area [m2]</td>
    <td align="right">Typical Hours/Week in Operation [hr/wk]</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN</td>
    <td align="right">      988.00</td>
    <td align="right">      988.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">     1248.00</td>
    <td align="right">     1248.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_1 ZN</td>
    <td align="right">      210.00</td>
    <td align="right">      210.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_2 ZN</td>
    <td align="right">      210.00</td>
    <td align="right">      210.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">      624.00</td>
    <td align="right">      624.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">      320.00</td>
    <td align="right">      320.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">      320.00</td>
    <td align="right">      320.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">      320.00</td>
    <td align="right">      320.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">      320.00</td>
    <td align="right">      320.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">      320.00</td>
    <td align="right">      320.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">      320.00</td>
    <td align="right">      320.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">     1976.00</td>
    <td align="right">     1976.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">      216.00</td>
    <td align="right">      216.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN</td>
    <td align="right">      840.00</td>
    <td align="right">      840.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">     1140.00</td>
    <td align="right">     1140.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2 ZN</td>
    <td align="right">     1140.00</td>
    <td align="right">     1140.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">      342.00</td>
    <td align="right">      342.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_2 ZN</td>
    <td align="right">      342.00</td>
    <td align="right">      342.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">      477.00</td>
    <td align="right">      477.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">      477.00</td>
    <td align="right">      477.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">      477.00</td>
    <td align="right">      477.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">      477.00</td>
    <td align="right">      477.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">      477.00</td>
    <td align="right">      477.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">      477.00</td>
    <td align="right">      477.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">      477.00</td>
    <td align="right">      477.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">      477.00</td>
    <td align="right">      477.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">      477.00</td>
    <td align="right">      477.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">      477.00</td>
    <td align="right">      477.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">      477.00</td>
    <td align="right">      477.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">      477.00</td>
    <td align="right">      477.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">      532.00</td>
    <td align="right">      532.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_2 ZN</td>
    <td align="right">      532.00</td>
    <td align="right">      532.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">      210.00</td>
    <td align="right">      210.00</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_2 ZN</td>
    <td align="right">      210.00</td>
    <td align="right">      210.00</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Totals</td>
    <td align="right">    19592.00</td>
    <td align="right">    19592.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-2. Advisory Messages</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-2. Advisory Messages-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Number of hours heating loads not met</td>
    <td align="right">      142.33</td>
  </tr>
  <tr>
    <td align="right">Number of hours cooling loads not met</td>
    <td align="right">      166.50</td>
  </tr>
  <tr>
    <td align="right">Number of hours not met</td>
    <td align="right">      308.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-3. Energy Type Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-3. Energy Type Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Utility Rate</td>
    <td align="right">Virtual Rate [$/unit energy]</td>
    <td align="right">Units of Energy</td>
    <td align="right">Units of Demand</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-4/5. Performance Rating Method Compliance</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-4/5. Performance Rating Method Compliance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electric Energy Use [GJ]</td>
    <td align="right">Electric Demand [W]</td>
    <td align="right">Natural Gas Energy Use [GJ]</td>
    <td align="right">Natural Gas Demand [W]</td>
    <td align="right">Additional Energy Use [GJ]</td>
    <td align="right">Additional Demand [W]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">     2469.44</td>
    <td align="right">   235361.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">      341.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    18763.18</td>
    <td align="right">  4389822.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">      640.31</td>
    <td align="right">   231347.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">      100.25</td>
    <td align="right">    10402.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans-Interior</td>
    <td align="right">     3266.53</td>
    <td align="right">   154159.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans-Parking Garage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      320.34</td>
    <td align="right">       20.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">     3491.89</td>
    <td align="right">   225789.96</td>
    <td align="right">      360.24</td>
    <td align="right">     4836.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting-Process</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration Equipment</td>
    <td align="right">       76.76</td>
    <td align="right">     4232.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooking</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Industrial Process</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Elevators and Escalators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Line</td>
    <td align="right">    10386.23</td>
    <td align="right">&nbsp;</td>
    <td align="right">    19443.77</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-6. Energy Use Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-6. Energy Use Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [GJ]</td>
    <td align="right">Total Energy Use [GJ]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">     3568.65</td>
    <td align="right">    10386.23</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">      360.24</td>
    <td align="right">    19443.77</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     3928.90</td>
    <td align="right">    29830.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-7. Energy Cost Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-7. Energy Cost Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [$]</td>
    <td align="right">Total Energy Cost [$]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Process energy cost based on ratio of process to total energy.</i>
<br><br>
<b>L-1. Renewable Energy Source Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_L-1. Renewable Energy Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Capacity [kW]</td>
    <td align="right">Annual Energy Generated [GJ]</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-17a. Energy Use Intensity - Electricity</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17a. Energy Use Intensity - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricty [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      126.04</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">       32.68</td>
  </tr>
  <tr>
    <td align="right">Fans-Interior</td>
    <td align="right">      166.73</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">      178.23</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">       26.44</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">      530.13</td>
  </tr>
</table>
<br><br>
<b>EAp2-17b. Energy Use Intensity - Natural Gas</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17b. Energy Use Intensity - Natural Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Natural Gas [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">      957.70</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">       16.35</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">       18.39</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">      992.43</td>
  </tr>
</table>
<br><br>
<b>EAp2-17c. Energy Use Intensity - Additional</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17c. Energy Use Intensity - Additional-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Additional [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-18. End Use Percentage</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-18. End Use Percentage-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Percent [%]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">        8.28</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">       62.90</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">        2.15</td>
  </tr>
  <tr>
    <td align="right">Fans-Interior</td>
    <td align="right">       10.95</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        1.07</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">       12.91</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        1.74</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> Component Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-10-15
    13:21:01</b></p>
<b>AirTerminal:SingleDuct:Uncontrolled</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirTerminal:SingleDuct:Uncontrolled-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN PSZ-AC_3-7 DIFFUSER</td>
    <td align="right">        4.93</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN PSZ-AC_2-6 DIFFUSER</td>
    <td align="right">        6.29</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_5-9 DIFFUSER</td>
    <td align="right">        2.92</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_1-5 DIFFUSER</td>
    <td align="right">        4.19</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_4-8 DIFFUSER</td>
    <td align="right">    0.782968</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>AirTerminal:SingleDuct:VAV:Reheat</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirTerminal:SingleDuct:VAV:Reheat-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
