    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">      403.67</td>
    <td align="right">        0.50</td>
    <td align="right">       36.17</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">      559.83</td>
    <td align="right">       13.50</td>
    <td align="right">       39.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">      425.67</td>
    <td align="right">        0.00</td>
    <td align="right">       37.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">      655.50</td>
    <td align="right">        0.00</td>
    <td align="right">       40.83</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">      426.00</td>
    <td align="right">        0.00</td>
    <td align="right">       37.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">      654.83</td>
    <td align="right">        0.00</td>
    <td align="right">       40.83</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">      427.00</td>
    <td align="right">        0.00</td>
    <td align="right">       36.83</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">      653.83</td>
    <td align="right">        0.00</td>
    <td align="right">       40.83</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       71.67</td>
    <td align="right">        0.00</td>
    <td align="right">       71.67</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">      172.67</td>
    <td align="right">        0.00</td>
    <td align="right">       43.17</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       70.83</td>
    <td align="right">        0.00</td>
    <td align="right">       70.83</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">      172.00</td>
    <td align="right">        0.00</td>
    <td align="right">       43.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       72.67</td>
    <td align="right">        0.00</td>
    <td align="right">       72.67</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">      173.83</td>
    <td align="right">        0.00</td>
    <td align="right">       43.17</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">       35.17</td>
    <td align="right">        0.00</td>
    <td align="right">       15.17</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">       23.83</td>
    <td align="right">        0.00</td>
    <td align="right">        6.83</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN</td>
    <td align="right">      315.33</td>
    <td align="right">        8.67</td>
    <td align="right">       31.67</td>
    <td align="right">        0.17</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">       33.83</td>
    <td align="right">        0.00</td>
    <td align="right">       20.33</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2 ZN</td>
    <td align="right">      234.00</td>
    <td align="right">        0.00</td>
    <td align="right">       31.67</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">      144.00</td>
    <td align="right">        0.00</td>
    <td align="right">      144.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_2 ZN</td>
    <td align="right">      104.67</td>
    <td align="right">        0.00</td>
    <td align="right">       73.83</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">      228.17</td>
    <td align="right">        2.00</td>
    <td align="right">       34.33</td>
    <td align="right">        1.50</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">      429.50</td>
    <td align="right">       10.50</td>
    <td align="right">       37.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">      227.17</td>
    <td align="right">        0.17</td>
    <td align="right">       34.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">      431.00</td>
    <td align="right">        7.83</td>
    <td align="right">       37.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">      227.33</td>
    <td align="right">        0.17</td>
    <td align="right">       34.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">      431.00</td>
    <td align="right">        8.17</td>
    <td align="right">       37.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">      250.83</td>
    <td align="right">        0.00</td>
    <td align="right">       35.17</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">      490.83</td>
    <td align="right">        0.00</td>
    <td align="right">       40.67</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">      250.33</td>
    <td align="right">        0.00</td>
    <td align="right">       35.17</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">      490.67</td>
    <td align="right">        0.00</td>
    <td align="right">       40.67</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">      255.33</td>
    <td align="right">        0.00</td>
    <td align="right">       35.33</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">      493.00</td>
    <td align="right">        0.00</td>
    <td align="right">       40.67</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">      194.50</td>
    <td align="right">        0.00</td>
    <td align="right">       29.17</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_2 ZN</td>
    <td align="right">      456.00</td>
    <td align="right">       13.00</td>
    <td align="right">       36.33</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">      102.17</td>
    <td align="right">        2.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_2 ZN</td>
    <td align="right">      349.17</td>
    <td align="right">        5.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     1556.83</td>
    <td align="right">      369.83</td>
    <td align="right">      162.33</td>
    <td align="right">      117.50</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirSummary::EntireFacility></a>
<p>Report:<b> Outdoor Air Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-10-15
    13:51:49</b></p>
<b>Average Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Average Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN</td>
    <td align="right">       67.17</td>
    <td align="right">      141.79</td>
    <td align="right">     7904.00</td>
    <td align="right">       0.566</td>
    <td align="right">       0.152</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">       84.84</td>
    <td align="right">      179.11</td>
    <td align="right">     9984.00</td>
    <td align="right">       0.566</td>
    <td align="right">       0.143</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_1 ZN</td>
    <td align="right">       14.28</td>
    <td align="right">       30.14</td>
    <td align="right">      840.00</td>
    <td align="right">       1.677</td>
    <td align="right">       0.324</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_2 ZN</td>
    <td align="right">       14.28</td>
    <td align="right">       30.14</td>
    <td align="right">      840.00</td>
    <td align="right">       1.797</td>
    <td align="right">       0.324</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">       42.42</td>
    <td align="right">       89.55</td>
    <td align="right">     2496.00</td>
    <td align="right">       1.135</td>
    <td align="right">       0.189</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">        6.73</td>
    <td align="right">       14.21</td>
    <td align="right">      396.00</td>
    <td align="right">       1.805</td>
    <td align="right">       0.475</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">        6.73</td>
    <td align="right">       14.21</td>
    <td align="right">      396.00</td>
    <td align="right">       2.191</td>
    <td align="right">       0.475</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">        6.73</td>
    <td align="right">       14.21</td>
    <td align="right">      396.00</td>
    <td align="right">       1.816</td>
    <td align="right">       0.475</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">        6.73</td>
    <td align="right">       14.21</td>
    <td align="right">      396.00</td>
    <td align="right">       2.210</td>
    <td align="right">       0.475</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">        6.73</td>
    <td align="right">       14.21</td>
    <td align="right">      396.00</td>
    <td align="right">       1.811</td>
    <td align="right">       0.475</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">        6.73</td>
    <td align="right">       14.21</td>
    <td align="right">      396.00</td>
    <td align="right">       2.205</td>
    <td align="right">       0.475</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">        6.73</td>
    <td align="right">       14.21</td>
    <td align="right">      396.00</td>
    <td align="right">       1.761</td>
    <td align="right">       0.475</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">        6.73</td>
    <td align="right">       14.21</td>
    <td align="right">      396.00</td>
    <td align="right">       2.147</td>
    <td align="right">       0.475</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">        6.73</td>
    <td align="right">       14.21</td>
    <td align="right">      396.00</td>
    <td align="right">       1.779</td>
    <td align="right">       0.475</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">        6.73</td>
    <td align="right">       14.21</td>
    <td align="right">      396.00</td>
    <td align="right">       2.168</td>
    <td align="right">       0.475</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">        6.73</td>
    <td align="right">       14.21</td>
    <td align="right">      396.00</td>
    <td align="right">       1.778</td>
    <td align="right">       0.475</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">        6.73</td>
    <td align="right">       14.21</td>
    <td align="right">      396.00</td>
    <td align="right">       2.164</td>
    <td align="right">       0.475</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       21.76</td>
    <td align="right">       45.92</td>
    <td align="right">     1280.00</td>
    <td align="right">       0.669</td>
    <td align="right">       0.037</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">       21.76</td>
    <td align="right">       45.92</td>
    <td align="right">     1280.00</td>
    <td align="right">       0.866</td>
    <td align="right">       0.037</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       21.76</td>
    <td align="right">       45.92</td>
    <td align="right">     1280.00</td>
    <td align="right">       0.670</td>
    <td align="right">       0.037</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">       21.76</td>
    <td align="right">       45.92</td>
    <td align="right">     1280.00</td>
    <td align="right">       0.871</td>
    <td align="right">       0.037</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       21.76</td>
    <td align="right">       45.92</td>
    <td align="right">     1280.00</td>
    <td align="right">       0.672</td>
    <td align="right">       0.037</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">       21.76</td>
    <td align="right">       45.92</td>
    <td align="right">     1280.00</td>
    <td align="right">       0.871</td>
    <td align="right">       0.037</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">      134.34</td>
    <td align="right">      283.59</td>
    <td align="right">    15808.00</td>
    <td align="right">       0.566</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">       14.68</td>
    <td align="right">       31.00</td>
    <td align="right">      864.00</td>
    <td align="right">       3.321</td>
    <td align="right">       0.098</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN</td>
    <td align="right">       57.11</td>
    <td align="right">      120.55</td>
    <td align="right">     3360.00</td>
    <td align="right">       1.210</td>
    <td align="right">       0.165</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">       77.50</td>
    <td align="right">      163.61</td>
    <td align="right">     4560.00</td>
    <td align="right">       0.752</td>
    <td align="right">       0.103</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2 ZN</td>
    <td align="right">       77.50</td>
    <td align="right">      163.61</td>
    <td align="right">     4560.00</td>
    <td align="right">       0.964</td>
    <td align="right">       0.103</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">       23.25</td>
    <td align="right">       49.08</td>
    <td align="right">     1368.00</td>
    <td align="right">       1.957</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_2 ZN</td>
    <td align="right">       23.25</td>
    <td align="right">       49.08</td>
    <td align="right">     1368.00</td>
    <td align="right">       0.921</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       32.43</td>
    <td align="right">       68.46</td>
    <td align="right">     1908.00</td>
    <td align="right">       1.168</td>
    <td align="right">       0.261</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">       32.43</td>
    <td align="right">       68.46</td>
    <td align="right">     1908.00</td>
    <td align="right">       1.514</td>
    <td align="right">       0.261</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       32.43</td>
    <td align="right">       68.46</td>
    <td align="right">     1908.00</td>
    <td align="right">       1.134</td>
    <td align="right">       0.261</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">       32.43</td>
    <td align="right">       68.46</td>
    <td align="right">     1908.00</td>
    <td align="right">       1.506</td>
    <td align="right">       0.261</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       32.43</td>
    <td align="right">       68.46</td>
    <td align="right">     1908.00</td>
    <td align="right">       1.131</td>
    <td align="right">       0.261</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">       32.43</td>
    <td align="right">       68.46</td>
    <td align="right">     1908.00</td>
    <td align="right">       1.504</td>
    <td align="right">       0.261</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       32.43</td>
    <td align="right">       68.46</td>
    <td align="right">     1908.00</td>
    <td align="right">       0.954</td>
    <td align="right">       0.261</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">       32.43</td>
    <td align="right">       68.46</td>
    <td align="right">     1908.00</td>
    <td align="right">       1.301</td>
    <td align="right">       0.261</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       32.43</td>
    <td align="right">       68.46</td>
    <td align="right">     1908.00</td>
    <td align="right">       0.964</td>
    <td align="right">       0.261</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">       32.43</td>
    <td align="right">       68.46</td>
    <td align="right">     1908.00</td>
    <td align="right">       1.314</td>
    <td align="right">       0.261</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       32.43</td>
    <td align="right">       68.46</td>
    <td align="right">     1908.00</td>
    <td align="right">       0.970</td>
    <td align="right">       0.261</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">       32.43</td>
    <td align="right">       68.46</td>
    <td align="right">     1908.00</td>
    <td align="right">       1.315</td>
    <td align="right">       0.261</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">       36.17</td>
    <td align="right">       76.35</td>
    <td align="right">     2128.00</td>
    <td align="right">       1.177</td>
    <td align="right">       0.230</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_2 ZN</td>
    <td align="right">       36.17</td>
    <td align="right">       76.35</td>
    <td align="right">     2128.00</td>
    <td align="right">       1.531</td>
    <td align="right">       0.230</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<b>Minimum Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Minimum Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN</td>
    <td align="right">       67.17</td>
    <td align="right">      141.79</td>
    <td align="right">     7904.00</td>
    <td align="right">       0.539</td>
    <td align="right">       0.004</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">       84.84</td>
    <td align="right">      179.11</td>
    <td align="right">     9984.00</td>
    <td align="right">       0.539</td>
    <td align="right">       0.004</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_1 ZN</td>
    <td align="right">       14.28</td>
    <td align="right">       30.14</td>
    <td align="right">      840.00</td>
    <td align="right">       0.860</td>
    <td align="right">       0.009</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_2 ZN</td>
    <td align="right">       14.28</td>
    <td align="right">       30.14</td>
    <td align="right">      840.00</td>
    <td align="right">       0.922</td>
    <td align="right">       0.009</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">       42.42</td>
    <td align="right">       89.55</td>
    <td align="right">     2496.00</td>
    <td align="right">       1.090</td>
    <td align="right">       0.006</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">        6.73</td>
    <td align="right">       14.21</td>
    <td align="right">      396.00</td>
    <td align="right">       0.633</td>
    <td align="right">       0.014</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">        6.73</td>
    <td align="right">       14.21</td>
    <td align="right">      396.00</td>
    <td align="right">       0.804</td>
    <td align="right">       0.014</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">        6.73</td>
    <td align="right">       14.21</td>
    <td align="right">      396.00</td>
    <td align="right">       0.624</td>
    <td align="right">       0.014</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">        6.73</td>
    <td align="right">       14.21</td>
    <td align="right">      396.00</td>
    <td align="right">       0.808</td>
    <td align="right">       0.014</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">        6.73</td>
    <td align="right">       14.21</td>
    <td align="right">      396.00</td>
    <td align="right">       0.629</td>
    <td align="right">       0.014</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">        6.73</td>
    <td align="right">       14.21</td>
    <td align="right">      396.00</td>
    <td align="right">       0.806</td>
    <td align="right">       0.014</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">        6.73</td>
    <td align="right">       14.21</td>
    <td align="right">      396.00</td>
    <td align="right">       0.631</td>
    <td align="right">       0.014</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">        6.73</td>
    <td align="right">       14.21</td>
    <td align="right">      396.00</td>
    <td align="right">       0.825</td>
    <td align="right">       0.014</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">        6.73</td>
    <td align="right">       14.21</td>
    <td align="right">      396.00</td>
    <td align="right">       0.635</td>
    <td align="right">       0.014</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">        6.73</td>
    <td align="right">       14.21</td>
    <td align="right">      396.00</td>
    <td align="right">       0.815</td>
    <td align="right">       0.014</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">        6.73</td>
    <td align="right">       14.21</td>
    <td align="right">      396.00</td>
    <td align="right">       0.635</td>
    <td align="right">       0.014</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">        6.73</td>
    <td align="right">       14.21</td>
    <td align="right">      396.00</td>
    <td align="right">       0.813</td>
    <td align="right">       0.014</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       21.76</td>
    <td align="right">       45.92</td>
    <td align="right">     1280.00</td>
    <td align="right">       0.175</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">       21.76</td>
    <td align="right">       45.92</td>
    <td align="right">     1280.00</td>
    <td align="right">       0.309</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       21.76</td>
    <td align="right">       45.92</td>
    <td align="right">     1280.00</td>
    <td align="right">       0.175</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">       21.76</td>
    <td align="right">       45.92</td>
    <td align="right">     1280.00</td>
    <td align="right">       0.306</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       21.76</td>
    <td align="right">       45.92</td>
    <td align="right">     1280.00</td>
    <td align="right">       0.177</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">       21.76</td>
    <td align="right">       45.92</td>
    <td align="right">     1280.00</td>
    <td align="right">       0.307</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">      134.34</td>
    <td align="right">      283.59</td>
    <td align="right">    15808.00</td>
    <td align="right">       0.542</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">       14.68</td>
    <td align="right">       31.00</td>
    <td align="right">      864.00</td>
    <td align="right">       3.193</td>
    <td align="right">       0.003</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN</td>
    <td align="right">       57.11</td>
    <td align="right">      120.55</td>
    <td align="right">     3360.00</td>
    <td align="right">       0.749</td>
    <td align="right">       0.005</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">       77.50</td>
    <td align="right">      163.61</td>
    <td align="right">     4560.00</td>
    <td align="right">       0.344</td>
    <td align="right">       0.003</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2 ZN</td>
    <td align="right">       77.50</td>
    <td align="right">      163.61</td>
    <td align="right">     4560.00</td>
    <td align="right">       0.747</td>
    <td align="right">       0.003</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">       23.25</td>
    <td align="right">       49.08</td>
    <td align="right">     1368.00</td>
    <td align="right">       0.616</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_2 ZN</td>
    <td align="right">       23.25</td>
    <td align="right">       49.08</td>
    <td align="right">     1368.00</td>
    <td align="right">       0.420</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       32.43</td>
    <td align="right">       68.46</td>
    <td align="right">     1908.00</td>
    <td align="right">       0.404</td>
    <td align="right">       0.008</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">       32.43</td>
    <td align="right">       68.46</td>
    <td align="right">     1908.00</td>
    <td align="right">       0.691</td>
    <td align="right">       0.008</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       32.43</td>
    <td align="right">       68.46</td>
    <td align="right">     1908.00</td>
    <td align="right">       0.393</td>
    <td align="right">       0.008</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">       32.43</td>
    <td align="right">       68.46</td>
    <td align="right">     1908.00</td>
    <td align="right">       0.690</td>
    <td align="right">       0.008</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       32.43</td>
    <td align="right">       68.46</td>
    <td align="right">     1908.00</td>
    <td align="right">       0.391</td>
    <td align="right">       0.008</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">       32.43</td>
    <td align="right">       68.46</td>
    <td align="right">     1908.00</td>
    <td align="right">       0.687</td>
    <td align="right">       0.008</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       32.43</td>
    <td align="right">       68.46</td>
    <td align="right">     1908.00</td>
    <td align="right">       0.443</td>
    <td align="right">       0.008</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">       32.43</td>
    <td align="right">       68.46</td>
    <td align="right">     1908.00</td>
    <td align="right">       0.693</td>
    <td align="right">       0.008</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       32.43</td>
    <td align="right">       68.46</td>
    <td align="right">     1908.00</td>
    <td align="right">       0.439</td>
    <td align="right">       0.008</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">       32.43</td>
    <td align="right">       68.46</td>
    <td align="right">     1908.00</td>
    <td align="right">       0.708</td>
    <td align="right">       0.008</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       32.43</td>
    <td align="right">       68.46</td>
    <td align="right">     1908.00</td>
    <td align="right">       0.442</td>
    <td align="right">       0.008</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">       32.43</td>
    <td align="right">       68.46</td>
    <td align="right">     1908.00</td>
    <td align="right">       0.708</td>
    <td align="right">       0.008</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">       36.17</td>
    <td align="right">       76.35</td>
    <td align="right">     2128.00</td>
    <td align="right">       0.602</td>
    <td align="right">       0.007</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_2 ZN</td>
    <td align="right">       36.17</td>
    <td align="right">       76.35</td>
    <td align="right">     2128.00</td>
    <td align="right">       0.892</td>
    <td align="right">       0.007</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ObjectCountSummary::EntireFacility></a>
<p>Report:<b> Object Count Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-10-15
    13:51:49</b></p>
<b>Surfaces by Class</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Surfaces by Class-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">Outdoors</td>
  </tr>
  <tr>
    <td align="right">Wall</td>
    <td align="right">         231</td>
    <td align="right">          73</td>
  </tr>
  <tr>
    <td align="right">Floor</td>
    <td align="right">          47</td>
    <td align="right">          25</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">          46</td>
    <td align="right">          24</td>
  </tr>
  <tr>
    <td align="right">Internal Mass</td>
    <td align="right">          51</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Building Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fixed Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Window</td>
    <td align="right">          67</td>
    <td align="right">          67</td>
  </tr>
  <tr>
    <td align="right">Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Glass Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Overhang</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fin</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Dome</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Diffuser</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>HVAC</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_HVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">HVAC Air Loops</td>
    <td align="right">           9</td>
  </tr>
  <tr>
    <td align="right">Conditioned Zones</td>
    <td align="right">          46</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Zones</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Supply Plenums</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Return Plenums</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>Input Fields</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Input Fields-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">IDF Objects</td>
    <td align="right">        2152</td>
  </tr>
  <tr>
    <td align="right">Defaulted Fields</td>
    <td align="right">        1243</td>
  </tr>
  <tr>
    <td align="right">Fields with Defaults</td>
    <td align="right">        4808</td>
  </tr>
  <tr>
    <td align="right">Autosized Fields</td>
    <td align="right">         352</td>
  </tr>
  <tr>
    <td align="right">Autosizable Fields</td>
    <td align="right">         545</td>
  </tr>
  <tr>
    <td align="right">Autocalculated Fields</td>
    <td align="right">         934</td>
  </tr>
  <tr>
    <td align="right">Autocalculatable Fields</td>
    <td align="right">         934</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnergyMeters::EntireFacility></a>
<p>Report:<b> Energy Meters</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-10-15
    13:51:49</b></p>
<b>Annual and Peak Values - Electricity</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Annual Value [GJ]</td>
    <td align="right">Electricity Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Electricity Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Electricity:Facility</td>
    <td align="right">    10732.66</td>
    <td align="right">    71508.45</td>
    <td align="right">17-JUL-22:10</td>
    <td align="right">   913349.91</td>
    <td align="right">29-JUN-12:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Building</td>
    <td align="right">     6037.46</td>
    <td align="right">    70013.82</td>
    <td align="right">03-JUL-23:30</td>
    <td align="right">   475908.19</td>
    <td align="right">01-SEP-11:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:AUDITORIUM_ZN_1_FLR_1 ZN</td>
    <td align="right">      258.11</td>
    <td align="right">     2727.14</td>
    <td align="right">03-JUL-00:10</td>
    <td align="right">    20702.33</td>
    <td align="right">01-SEP-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity</td>
    <td align="right">     2673.51</td>
    <td align="right">    13488.53</td>
    <td align="right">02-JAN-00:10</td>
    <td align="right">   256282.13</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:AUDITORIUM_ZN_1_FLR_1 ZN</td>
    <td align="right">      134.82</td>
    <td align="right">      680.21</td>
    <td align="right">02-JAN-00:10</td>
    <td align="right">    12923.99</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity</td>
    <td align="right">     2673.51</td>
    <td align="right">    13488.53</td>
    <td align="right">02-JAN-00:10</td>
    <td align="right">   256282.13</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">      827.46</td>
    <td align="right">    12754.30</td>
    <td align="right">03-JUL-00:10</td>
    <td align="right">    54996.35</td>
    <td align="right">01-SEP-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">       85.15</td>
    <td align="right">      429.61</td>
    <td align="right">02-JAN-00:10</td>
    <td align="right">     8162.52</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       25.86</td>
    <td align="right">      273.27</td>
    <td align="right">03-JUL-00:10</td>
    <td align="right">     2074.42</td>
    <td align="right">01-SEP-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       13.51</td>
    <td align="right">       68.16</td>
    <td align="right">02-JAN-00:10</td>
    <td align="right">     1295.01</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORNER_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">       25.86</td>
    <td align="right">      273.27</td>
    <td align="right">03-JUL-00:10</td>
    <td align="right">     2074.42</td>
    <td align="right">01-SEP-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORNER_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">       13.51</td>
    <td align="right">       68.16</td>
    <td align="right">02-JAN-00:10</td>
    <td align="right">     1295.01</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       25.86</td>
    <td align="right">      273.27</td>
    <td align="right">03-JUL-00:10</td>
    <td align="right">     2074.42</td>
    <td align="right">01-SEP-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       13.51</td>
    <td align="right">       68.16</td>
    <td align="right">02-JAN-00:10</td>
    <td align="right">     1295.01</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORNER_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">       25.86</td>
    <td align="right">      273.27</td>
    <td align="right">03-JUL-00:10</td>
    <td align="right">     2074.42</td>
    <td align="right">01-SEP-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORNER_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">       13.51</td>
    <td align="right">       68.16</td>
    <td align="right">02-JAN-00:10</td>
    <td align="right">     1295.01</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       25.86</td>
    <td align="right">      273.27</td>
    <td align="right">03-JUL-00:10</td>
    <td align="right">     2074.42</td>
    <td align="right">01-SEP-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       13.51</td>
    <td align="right">       68.16</td>
    <td align="right">02-JAN-00:10</td>
    <td align="right">     1295.01</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORNER_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">       25.86</td>
    <td align="right">      273.27</td>
    <td align="right">03-JUL-00:10</td>
    <td align="right">     2074.42</td>
    <td align="right">01-SEP-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORNER_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">       13.51</td>
    <td align="right">       68.16</td>
    <td align="right">02-JAN-00:10</td>
    <td align="right">     1295.01</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       25.86</td>
    <td align="right">      273.27</td>
    <td align="right">03-JUL-00:10</td>
    <td align="right">     2074.42</td>
    <td align="right">01-SEP-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       13.51</td>
    <td align="right">       68.16</td>
    <td align="right">02-JAN-00:10</td>
    <td align="right">     1295.01</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORNER_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">       25.86</td>
    <td align="right">      273.27</td>
    <td align="right">03-JUL-00:10</td>
    <td align="right">     2074.42</td>
    <td align="right">01-SEP-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORNER_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">       13.51</td>
    <td align="right">       68.16</td>
    <td align="right">02-JAN-00:10</td>
    <td align="right">     1295.01</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       25.86</td>
    <td align="right">      273.27</td>
    <td align="right">03-JUL-00:10</td>
    <td align="right">     2074.42</td>
    <td align="right">01-SEP-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       13.51</td>
    <td align="right">       68.16</td>
    <td align="right">02-JAN-00:10</td>
    <td align="right">     1295.01</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORNER_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">       25.86</td>
    <td align="right">      273.27</td>
    <td align="right">03-JUL-00:10</td>
    <td align="right">     2074.42</td>
    <td align="right">01-SEP-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORNER_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">       13.51</td>
    <td align="right">       68.16</td>
    <td align="right">02-JAN-00:10</td>
    <td align="right">     1295.01</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       25.86</td>
    <td align="right">      273.27</td>
    <td align="right">03-JUL-00:10</td>
    <td align="right">     2074.42</td>
    <td align="right">01-SEP-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       13.51</td>
    <td align="right">       68.16</td>
    <td align="right">02-JAN-00:10</td>
    <td align="right">     1295.01</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORNER_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">       25.86</td>
    <td align="right">      273.27</td>
    <td align="right">03-JUL-00:10</td>
    <td align="right">     2074.42</td>
    <td align="right">01-SEP-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORNER_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">       13.51</td>
    <td align="right">       68.16</td>
    <td align="right">02-JAN-00:10</td>
    <td align="right">     1295.01</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">      124.61</td>
    <td align="right">     1316.65</td>
    <td align="right">03-JUL-00:10</td>
    <td align="right">     9994.95</td>
    <td align="right">01-SEP-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       65.09</td>
    <td align="right">      328.40</td>
    <td align="right">02-JAN-00:10</td>
    <td align="right">     6239.62</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:MULT_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">      124.61</td>
    <td align="right">     1316.65</td>
    <td align="right">03-JUL-00:10</td>
    <td align="right">     9994.95</td>
    <td align="right">01-SEP-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:MULT_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">       65.09</td>
    <td align="right">      328.40</td>
    <td align="right">02-JAN-00:10</td>
    <td align="right">     6239.62</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">      124.61</td>
    <td align="right">     1316.65</td>
    <td align="right">03-JUL-00:10</td>
    <td align="right">     9994.95</td>
    <td align="right">01-SEP-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       65.09</td>
    <td align="right">      328.40</td>
    <td align="right">02-JAN-00:10</td>
    <td align="right">     6239.62</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:MULT_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">      124.61</td>
    <td align="right">     1316.65</td>
    <td align="right">03-JUL-00:10</td>
    <td align="right">     9994.95</td>
    <td align="right">01-SEP-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:MULT_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">       65.09</td>
    <td align="right">      328.40</td>
    <td align="right">02-JAN-00:10</td>
    <td align="right">     6239.62</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">      124.61</td>
    <td align="right">     1316.65</td>
    <td align="right">03-JUL-00:10</td>
    <td align="right">     9994.95</td>
    <td align="right">01-SEP-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       65.09</td>
    <td align="right">      328.40</td>
    <td align="right">02-JAN-00:10</td>
    <td align="right">     6239.62</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:MULT_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">      124.61</td>
    <td align="right">     1316.65</td>
    <td align="right">03-JUL-00:10</td>
    <td align="right">     9994.95</td>
    <td align="right">01-SEP-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:MULT_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">       65.09</td>
    <td align="right">      328.40</td>
    <td align="right">02-JAN-00:10</td>
    <td align="right">     6239.62</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">      124.61</td>
    <td align="right">     1316.65</td>
    <td align="right">03-JUL-00:10</td>
    <td align="right">     9994.95</td>
    <td align="right">01-SEP-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       65.09</td>
    <td align="right">      328.40</td>
    <td align="right">02-JAN-00:10</td>
    <td align="right">     6239.62</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:MULT_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">      124.61</td>
    <td align="right">     1316.65</td>
    <td align="right">03-JUL-00:10</td>
    <td align="right">     9994.95</td>
    <td align="right">01-SEP-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:MULT_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">       65.09</td>
    <td align="right">      328.40</td>
    <td align="right">02-JAN-00:10</td>
    <td align="right">     6239.62</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">      124.61</td>
    <td align="right">     1316.65</td>
    <td align="right">03-JUL-00:10</td>
    <td align="right">     9994.95</td>
    <td align="right">01-SEP-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       65.09</td>
    <td align="right">      328.40</td>
    <td align="right">02-JAN-00:10</td>
    <td align="right">     6239.62</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:MULT_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">      124.61</td>
    <td align="right">     1316.65</td>
    <td align="right">03-JUL-00:10</td>
    <td align="right">     9994.95</td>
    <td align="right">01-SEP-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:MULT_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">       65.09</td>
    <td align="right">      328.40</td>
    <td align="right">02-JAN-00:10</td>
    <td align="right">     6239.62</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">      124.61</td>
    <td align="right">     1316.65</td>
    <td align="right">03-JUL-00:10</td>
    <td align="right">     9994.95</td>
    <td align="right">01-SEP-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       65.09</td>
    <td align="right">      328.40</td>
    <td align="right">02-JAN-00:10</td>
    <td align="right">     6239.62</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:MULT_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">      124.61</td>
    <td align="right">     1316.65</td>
    <td align="right">03-JUL-00:10</td>
    <td align="right">     9994.95</td>
    <td align="right">01-SEP-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:MULT_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">       65.09</td>
    <td align="right">      328.40</td>
    <td align="right">02-JAN-00:10</td>
    <td align="right">     6239.62</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       83.60</td>
    <td align="right">      883.29</td>
    <td align="right">03-JUL-00:10</td>
    <td align="right">     6705.21</td>
    <td align="right">01-SEP-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       43.67</td>
    <td align="right">      220.31</td>
    <td align="right">02-JAN-00:10</td>
    <td align="right">     4185.91</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORRIDOR_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">       83.60</td>
    <td align="right">      883.29</td>
    <td align="right">03-JUL-00:10</td>
    <td align="right">     6705.21</td>
    <td align="right">01-SEP-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORRIDOR_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">       43.67</td>
    <td align="right">      220.31</td>
    <td align="right">02-JAN-00:10</td>
    <td align="right">     4185.91</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       83.60</td>
    <td align="right">      883.29</td>
    <td align="right">03-JUL-00:10</td>
    <td align="right">     6705.21</td>
    <td align="right">01-SEP-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       43.67</td>
    <td align="right">      220.31</td>
    <td align="right">02-JAN-00:10</td>
    <td align="right">     4185.91</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORRIDOR_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">       83.60</td>
    <td align="right">      883.29</td>
    <td align="right">03-JUL-00:10</td>
    <td align="right">     6705.21</td>
    <td align="right">01-SEP-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORRIDOR_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">       43.67</td>
    <td align="right">      220.31</td>
    <td align="right">02-JAN-00:10</td>
    <td align="right">     4185.91</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       83.60</td>
    <td align="right">      883.29</td>
    <td align="right">03-JUL-00:10</td>
    <td align="right">     6705.21</td>
    <td align="right">01-SEP-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       43.67</td>
    <td align="right">      220.31</td>
    <td align="right">02-JAN-00:10</td>
    <td align="right">     4185.91</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORRIDOR_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">       83.60</td>
    <td align="right">      883.29</td>
    <td align="right">03-JUL-00:10</td>
    <td align="right">     6705.21</td>
    <td align="right">01-SEP-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORRIDOR_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">       43.67</td>
    <td align="right">      220.31</td>
    <td align="right">02-JAN-00:10</td>
    <td align="right">     4185.91</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">      297.82</td>
    <td align="right">     3146.70</td>
    <td align="right">03-JUL-00:10</td>
    <td align="right">    23887.31</td>
    <td align="right">01-SEP-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">      155.56</td>
    <td align="right">      784.86</td>
    <td align="right">02-JAN-00:10</td>
    <td align="right">    14912.29</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:MAIN_CORRIDOR_ZN_1_FLR_2 ZN</td>
    <td align="right">      297.82</td>
    <td align="right">     3146.70</td>
    <td align="right">03-JUL-00:10</td>
    <td align="right">    23887.31</td>
    <td align="right">01-SEP-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:MAIN_CORRIDOR_ZN_1_FLR_2 ZN</td>
    <td align="right">      155.56</td>
    <td align="right">      784.86</td>
    <td align="right">02-JAN-00:10</td>
    <td align="right">    14912.29</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">      516.21</td>
    <td align="right">     5454.29</td>
    <td align="right">03-JUL-00:10</td>
    <td align="right">    41404.67</td>
    <td align="right">01-SEP-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">      269.64</td>
    <td align="right">     1360.42</td>
    <td align="right">02-JAN-00:10</td>
    <td align="right">    25847.97</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:AUX_GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">      326.03</td>
    <td align="right">     3444.81</td>
    <td align="right">03-JUL-00:10</td>
    <td align="right">    26150.32</td>
    <td align="right">01-SEP-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:AUX_GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">      170.30</td>
    <td align="right">      859.21</td>
    <td align="right">02-JAN-00:10</td>
    <td align="right">    16325.04</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">      248.08</td>
    <td align="right">     5499.00</td>
    <td align="right">02-JAN-23:30</td>
    <td align="right">    18997.09</td>
    <td align="right">02-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">       29.48</td>
    <td align="right">      148.71</td>
    <td align="right">02-JAN-00:10</td>
    <td align="right">     2825.49</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN</td>
    <td align="right">      219.44</td>
    <td align="right">     2318.62</td>
    <td align="right">03-JUL-00:10</td>
    <td align="right">    17601.17</td>
    <td align="right">01-SEP-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN</td>
    <td align="right">      114.63</td>
    <td align="right">      578.32</td>
    <td align="right">02-JAN-00:10</td>
    <td align="right">    10988.00</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">       54.86</td>
    <td align="right">      579.66</td>
    <td align="right">03-JUL-00:10</td>
    <td align="right">     4400.29</td>
    <td align="right">01-SEP-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">       28.66</td>
    <td align="right">      144.58</td>
    <td align="right">02-JAN-00:10</td>
    <td align="right">     2747.00</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:LOBBY_ZN_1_FLR_2 ZN</td>
    <td align="right">       54.86</td>
    <td align="right">      579.66</td>
    <td align="right">03-JUL-00:10</td>
    <td align="right">     4400.29</td>
    <td align="right">01-SEP-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:LOBBY_ZN_1_FLR_2 ZN</td>
    <td align="right">       28.66</td>
    <td align="right">      144.58</td>
    <td align="right">02-JAN-00:10</td>
    <td align="right">     2747.00</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">      152.45</td>
    <td align="right">      944.01</td>
    <td align="right">03-JUL-00:10</td>
    <td align="right">    16155.67</td>
    <td align="right">01-SEP-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">       46.67</td>
    <td align="right">      235.46</td>
    <td align="right">02-JAN-00:10</td>
    <td align="right">     4473.69</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:MECH_ZN_1_FLR_2 ZN</td>
    <td align="right">       89.34</td>
    <td align="right">      944.01</td>
    <td align="right">03-JUL-00:10</td>
    <td align="right">     7166.19</td>
    <td align="right">01-SEP-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:MECH_ZN_1_FLR_2 ZN</td>
    <td align="right">       46.67</td>
    <td align="right">      235.46</td>
    <td align="right">02-JAN-00:10</td>
    <td align="right">     4473.69</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">      138.98</td>
    <td align="right">     1468.46</td>
    <td align="right">03-JUL-00:10</td>
    <td align="right">    11147.41</td>
    <td align="right">01-SEP-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">       72.60</td>
    <td align="right">      366.27</td>
    <td align="right">02-JAN-00:10</td>
    <td align="right">     6959.07</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:OFFICES_ZN_1_FLR_2 ZN</td>
    <td align="right">      138.98</td>
    <td align="right">     1468.46</td>
    <td align="right">03-JUL-00:10</td>
    <td align="right">    11147.41</td>
    <td align="right">01-SEP-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:OFFICES_ZN_1_FLR_2 ZN</td>
    <td align="right">       72.60</td>
    <td align="right">      366.27</td>
    <td align="right">02-JAN-00:10</td>
    <td align="right">     6959.07</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:BATHROOMS_ZN_1_FLR_1 ZN</td>
    <td align="right">       54.86</td>
    <td align="right">      579.66</td>
    <td align="right">03-JUL-00:10</td>
    <td align="right">     4400.29</td>
    <td align="right">01-SEP-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:BATHROOMS_ZN_1_FLR_1 ZN</td>
    <td align="right">       28.66</td>
    <td align="right">      144.58</td>
    <td align="right">02-JAN-00:10</td>
    <td align="right">     2747.00</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:BATHROOMS_ZN_1_FLR_2 ZN</td>
    <td align="right">       54.86</td>
    <td align="right">      579.66</td>
    <td align="right">03-JUL-00:10</td>
    <td align="right">     4400.29</td>
    <td align="right">01-SEP-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:BATHROOMS_ZN_1_FLR_2 ZN</td>
    <td align="right">       28.66</td>
    <td align="right">      144.58</td>
    <td align="right">02-JAN-00:10</td>
    <td align="right">     2747.00</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity</td>
    <td align="right">     3328.78</td>
    <td align="right">    56098.53</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">   215763.29</td>
    <td align="right">01-SEP-10:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">      105.78</td>
    <td align="right">      708.55</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    11681.99</td>
    <td align="right">01-SEP-08:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity</td>
    <td align="right">     3328.78</td>
    <td align="right">    56098.53</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">   215763.29</td>
    <td align="right">01-SEP-10:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:AUDITORIUM_ZN_1_FLR_1 ZN</td>
    <td align="right">      123.29</td>
    <td align="right">     2046.93</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     7778.35</td>
    <td align="right">01-SEP-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">      742.31</td>
    <td align="right">    12324.69</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    46833.84</td>
    <td align="right">01-SEP-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       12.35</td>
    <td align="right">      205.11</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">      779.41</td>
    <td align="right">01-SEP-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORNER_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">       12.35</td>
    <td align="right">      205.11</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">      779.41</td>
    <td align="right">01-SEP-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       12.35</td>
    <td align="right">      205.11</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">      779.41</td>
    <td align="right">01-SEP-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORNER_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">       12.35</td>
    <td align="right">      205.11</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">      779.41</td>
    <td align="right">01-SEP-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       12.35</td>
    <td align="right">      205.11</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">      779.41</td>
    <td align="right">01-SEP-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORNER_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">       12.35</td>
    <td align="right">      205.11</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">      779.41</td>
    <td align="right">01-SEP-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       12.35</td>
    <td align="right">      205.11</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">      779.41</td>
    <td align="right">01-SEP-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORNER_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">       12.35</td>
    <td align="right">      205.11</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">      779.41</td>
    <td align="right">01-SEP-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       12.35</td>
    <td align="right">      205.11</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">      779.41</td>
    <td align="right">01-SEP-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORNER_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">       12.35</td>
    <td align="right">      205.11</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">      779.41</td>
    <td align="right">01-SEP-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       12.35</td>
    <td align="right">      205.11</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">      779.41</td>
    <td align="right">01-SEP-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORNER_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">       12.35</td>
    <td align="right">      205.11</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">      779.41</td>
    <td align="right">01-SEP-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       59.52</td>
    <td align="right">      988.25</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     3755.34</td>
    <td align="right">01-SEP-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:MULT_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">       59.52</td>
    <td align="right">      988.25</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     3755.34</td>
    <td align="right">01-SEP-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       59.52</td>
    <td align="right">      988.25</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     3755.34</td>
    <td align="right">01-SEP-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:MULT_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">       59.52</td>
    <td align="right">      988.25</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     3755.34</td>
    <td align="right">01-SEP-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       59.52</td>
    <td align="right">      988.25</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     3755.34</td>
    <td align="right">01-SEP-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:MULT_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">       59.52</td>
    <td align="right">      988.25</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     3755.34</td>
    <td align="right">01-SEP-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       59.52</td>
    <td align="right">      988.25</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     3755.34</td>
    <td align="right">01-SEP-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:MULT_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">       59.52</td>
    <td align="right">      988.25</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     3755.34</td>
    <td align="right">01-SEP-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       59.52</td>
    <td align="right">      988.25</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     3755.34</td>
    <td align="right">01-SEP-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:MULT_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">       59.52</td>
    <td align="right">      988.25</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     3755.34</td>
    <td align="right">01-SEP-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       59.52</td>
    <td align="right">      988.25</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     3755.34</td>
    <td align="right">01-SEP-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:MULT_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">       59.52</td>
    <td align="right">      988.25</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     3755.34</td>
    <td align="right">01-SEP-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       39.93</td>
    <td align="right">      662.97</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     2519.30</td>
    <td align="right">01-SEP-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORRIDOR_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">       39.93</td>
    <td align="right">      662.97</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     2519.30</td>
    <td align="right">01-SEP-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       39.93</td>
    <td align="right">      662.97</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     2519.30</td>
    <td align="right">01-SEP-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORRIDOR_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">       39.93</td>
    <td align="right">      662.97</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     2519.30</td>
    <td align="right">01-SEP-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       39.93</td>
    <td align="right">      662.97</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     2519.30</td>
    <td align="right">01-SEP-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORRIDOR_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">       39.93</td>
    <td align="right">      662.97</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     2519.30</td>
    <td align="right">01-SEP-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">      142.25</td>
    <td align="right">     2361.85</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     8975.02</td>
    <td align="right">01-SEP-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:MAIN_CORRIDOR_ZN_1_FLR_2 ZN</td>
    <td align="right">      142.25</td>
    <td align="right">     2361.85</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     8975.02</td>
    <td align="right">01-SEP-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">      246.57</td>
    <td align="right">     4093.87</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    15556.69</td>
    <td align="right">01-SEP-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:AUX_GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">      155.73</td>
    <td align="right">     2585.60</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     9825.28</td>
    <td align="right">01-SEP-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">      183.43</td>
    <td align="right">     4923.54</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    12308.84</td>
    <td align="right">02-JAN-10:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN</td>
    <td align="right">      104.82</td>
    <td align="right">     1740.31</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     6613.17</td>
    <td align="right">01-SEP-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">       26.20</td>
    <td align="right">      435.08</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     1653.29</td>
    <td align="right">01-SEP-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:LOBBY_ZN_1_FLR_2 ZN</td>
    <td align="right">       26.20</td>
    <td align="right">      435.08</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     1653.29</td>
    <td align="right">01-SEP-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:MECH_ZN_1_FLR_2 ZN</td>
    <td align="right">       42.68</td>
    <td align="right">      708.55</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     2692.50</td>
    <td align="right">01-SEP-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">       66.38</td>
    <td align="right">     1102.19</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     4188.34</td>
    <td align="right">01-SEP-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:OFFICES_ZN_1_FLR_2 ZN</td>
    <td align="right">       66.38</td>
    <td align="right">     1102.19</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     4188.34</td>
    <td align="right">01-SEP-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:BATHROOMS_ZN_1_FLR_1 ZN</td>
    <td align="right">       26.20</td>
    <td align="right">      435.08</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     1653.29</td>
    <td align="right">01-SEP-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:BATHROOMS_ZN_1_FLR_2 ZN</td>
    <td align="right">       26.20</td>
    <td align="right">      435.08</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     1653.29</td>
    <td align="right">01-SEP-08:10</td>
  </tr>
  <tr>
    <td align="right">Refrigeration:Electricity</td>
    <td align="right">       76.83</td>
    <td align="right">      911.15</td>
    <td align="right">01-JAN-23:30</td>
    <td align="right">     5853.12</td>
    <td align="right">20-JUL-11:40</td>
  </tr>
  <tr>
    <td align="right">Refrigeration:Electricity:Zone:KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">       35.18</td>
    <td align="right">      426.76</td>
    <td align="right">01-JAN-11:30</td>
    <td align="right">     3862.76</td>
    <td align="right">02-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">General:Refrigeration:Electricity</td>
    <td align="right">       76.83</td>
    <td align="right">      911.15</td>
    <td align="right">01-JAN-23:30</td>
    <td align="right">     5853.12</td>
    <td align="right">20-JUL-11:40</td>
  </tr>
  <tr>
    <td align="right">Electricity:Plant</td>
    <td align="right">      756.51</td>
    <td align="right">      507.04</td>
    <td align="right">01-JAN-23:20</td>
    <td align="right">   302704.82</td>
    <td align="right">20-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Facility</td>
    <td align="right">    10732.66</td>
    <td align="right">    71508.45</td>
    <td align="right">17-JUL-22:10</td>
    <td align="right">   913349.91</td>
    <td align="right">29-JUN-12:00</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Plant</td>
    <td align="right">    10732.66</td>
    <td align="right">    71508.45</td>
    <td align="right">17-JUL-22:10</td>
    <td align="right">   913349.91</td>
    <td align="right">29-JUN-12:00</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityPurchased</td>
    <td align="right">    10732.66</td>
    <td align="right">    71508.45</td>
    <td align="right">17-JUL-22:10</td>
    <td align="right">   913349.91</td>
    <td align="right">29-JUN-12:00</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Plant</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricitySurplusSold</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Facility</td>
    <td align="right">    10732.66</td>
    <td align="right">    71508.45</td>
    <td align="right">17-JUL-22:10</td>
    <td align="right">   913349.91</td>
    <td align="right">29-JUN-12:00</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Plant</td>
    <td align="right">    10732.66</td>
    <td align="right">    71508.45</td>
    <td align="right">17-JUL-22:10</td>
    <td align="right">   913349.91</td>
    <td align="right">29-JUN-12:00</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityNet</td>
    <td align="right">    10732.66</td>
    <td align="right">    71508.45</td>
    <td align="right">17-JUL-22:10</td>
    <td align="right">   913349.91</td>
    <td align="right">29-JUN-12:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:HVAC</td>
    <td align="right">     3597.64</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">   239527.07</td>
    <td align="right">20-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity</td>
    <td align="right">     3482.76</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">   173081.88</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">General:Fans:Electricity</td>
    <td align="right">     3482.76</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">   173081.88</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">ExteriorLights:Electricity</td>
    <td align="right">      341.05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-11:20</td>
    <td align="right">    21874.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">General:ExteriorLights:Electricity</td>
    <td align="right">      341.05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-11:20</td>
    <td align="right">    21874.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:Electricity</td>
    <td align="right">      725.61</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   360298.92</td>
    <td align="right">20-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">Heating:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Boiler Parasitic:Heating:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Pumps:Electricity</td>
    <td align="right">      104.13</td>
    <td align="right">        0.00</td>
    <td align="right">22-JUL-00:20</td>
    <td align="right">    12079.85</td>
    <td align="right">31-JUL-07:10</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Gas Annual Value [GJ]</td>
    <td align="right">Gas Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Gas Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Gas:Facility</td>
    <td align="right">    20321.20</td>
    <td align="right">     4856.52</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">  4510881.48</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Gas:Building</td>
    <td align="right">      360.24</td>
    <td align="right">     4836.52</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    48365.18</td>
    <td align="right">02-JAN-10:10</td>
  </tr>
  <tr>
    <td align="right">Gas:Zone:KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">      360.24</td>
    <td align="right">     4836.52</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    48365.18</td>
    <td align="right">02-JAN-10:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Gas</td>
    <td align="right">      360.24</td>
    <td align="right">     4836.52</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    48365.18</td>
    <td align="right">02-JAN-10:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Gas:Zone:KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">      360.24</td>
    <td align="right">     4836.52</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    48365.18</td>
    <td align="right">02-JAN-10:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Gas</td>
    <td align="right">      360.24</td>
    <td align="right">     4836.52</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    48365.18</td>
    <td align="right">02-JAN-10:10</td>
  </tr>
  <tr>
    <td align="right">Gas:Plant</td>
    <td align="right">    16289.54</td>
    <td align="right">       20.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">  3353614.24</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Gas</td>
    <td align="right">      310.23</td>
    <td align="right">       20.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    55057.30</td>
    <td align="right">19-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:Gas</td>
    <td align="right">      310.23</td>
    <td align="right">       20.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    55057.30</td>
    <td align="right">19-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">Gas:HVAC</td>
    <td align="right">     3671.42</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">  1152430.72</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Heating:Gas</td>
    <td align="right">    19650.72</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">  4506024.96</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Boiler:Heating:Gas</td>
    <td align="right">    15979.31</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">  3353594.24</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Cooling</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Annual Value [GJ]</td>
    <td align="right">Cooling Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Cooling Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">PlantLoopCoolingDemand:Facility</td>
    <td align="right">     1558.23</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   860955.48</td>
    <td align="right">20-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">PlantLoopCoolingDemand:HVAC</td>
    <td align="right">     1558.23</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   860955.48</td>
    <td align="right">20-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:PlantLoopCoolingDemand</td>
    <td align="right">     1558.23</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   860955.48</td>
    <td align="right">20-JUL-15:00</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Water</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Water:Facility</td>
    <td align="right">     3619.73</td>
    <td align="right">        0.00</td>
    <td align="right">16-JUL-00:50</td>
    <td align="right">        0.00</td>
    <td align="right">04-JUL-13:20</td>
  </tr>
  <tr>
    <td align="right">Water:Plant</td>
    <td align="right">     3619.73</td>
    <td align="right">        0.00</td>
    <td align="right">16-JUL-00:50</td>
    <td align="right">        0.00</td>
    <td align="right">04-JUL-13:20</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Water</td>
    <td align="right">     3619.73</td>
    <td align="right">        0.00</td>
    <td align="right">16-JUL-00:50</td>
    <td align="right">        0.00</td>
    <td align="right">04-JUL-13:20</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:Water</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Facility</td>
    <td align="right">     3619.73</td>
    <td align="right">        0.00</td>
    <td align="right">16-JUL-00:50</td>
    <td align="right">        0.00</td>
    <td align="right">04-JUL-13:20</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Plant</td>
    <td align="right">     3619.73</td>
    <td align="right">        0.00</td>
    <td align="right">16-JUL-00:50</td>
    <td align="right">        0.00</td>
    <td align="right">04-JUL-13:20</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:MainsWater</td>
    <td align="right">     3619.73</td>
    <td align="right">        0.00</td>
    <td align="right">16-JUL-00:50</td>
    <td align="right">        0.00</td>
    <td align="right">04-JUL-13:20</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:MainsWater</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:Water</td>
    <td align="right">     3619.73</td>
    <td align="right">        0.00</td>
    <td align="right">16-JUL-00:50</td>
    <td align="right">        0.00</td>
    <td align="right">04-JUL-13:20</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:MainsWater</td>
    <td align="right">     3619.73</td>
    <td align="right">        0.00</td>
    <td align="right">16-JUL-00:50</td>
    <td align="right">        0.00</td>
    <td align="right">04-JUL-13:20</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other by Weight/Mass</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other by Weight/Mass-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [kg]</td>
    <td align="right">Minimum Value [kg/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [kg/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Carbon Equivalent:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">CarbonEquivalentEmissions:Carbon Equivalent</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Volumetric</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Volumetric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Liquid/Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Liquid/Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [L]</td>
    <td align="right">Minimum Value [L]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [L]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [GJ]</td>
    <td align="right">Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Facility</td>
    <td align="right">    42811.24</td>
    <td align="right">     4457.01</td>
    <td align="right">01-JAN-03:30</td>
    <td align="right">  8154044.19</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Building</td>
    <td align="right">     8026.19</td>
    <td align="right">     3405.44</td>
    <td align="right">01-JAN-03:30</td>
    <td align="right">  1893952.74</td>
    <td align="right">09-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">      241.36</td>
    <td align="right">     2690.05</td>
    <td align="right">01-JAN-23:20</td>
    <td align="right">    28787.67</td>
    <td align="right">02-JAN-07:20</td>
  </tr>
  <tr>
    <td align="right">Refrigeration:EnergyTransfer</td>
    <td align="right">      173.54</td>
    <td align="right">     2566.66</td>
    <td align="right">01-JAN-23:30</td>
    <td align="right">    10745.76</td>
    <td align="right">03-JAN-04:10</td>
  </tr>
  <tr>
    <td align="right">Refrigeration:EnergyTransfer:Zone:KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">      173.54</td>
    <td align="right">     2566.66</td>
    <td align="right">01-JAN-23:30</td>
    <td align="right">    10745.76</td>
    <td align="right">03-JAN-04:10</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Facility</td>
    <td align="right">    12987.77</td>
    <td align="right">      702.99</td>
    <td align="right">22-JUL-03:10</td>
    <td align="right">  2731797.39</td>
    <td align="right">02-DEC-08:10</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Plant</td>
    <td align="right">      234.53</td>
    <td align="right">      702.99</td>
    <td align="right">22-JUL-03:10</td>
    <td align="right">    34796.12</td>
    <td align="right">18-JAN-13:10</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">      234.53</td>
    <td align="right">      702.99</td>
    <td align="right">22-JUL-03:10</td>
    <td align="right">    34796.12</td>
    <td align="right">18-JAN-13:10</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:AUDITORIUM_ZN_1_FLR_1 ZN</td>
    <td align="right">      434.16</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">   146223.82</td>
    <td align="right">14-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer</td>
    <td align="right">     4616.35</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">  1880744.88</td>
    <td align="right">09-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:AUDITORIUM_ZN_1_FLR_1 ZN</td>
    <td align="right">      346.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">   146223.82</td>
    <td align="right">14-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer</td>
    <td align="right">     3236.29</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">   772078.71</td>
    <td align="right">21-JUN-15:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:AUDITORIUM_ZN_1_FLR_1 ZN</td>
    <td align="right">       88.01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    34441.18</td>
    <td align="right">29-JUN-15:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:AUX_GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">      600.03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">   185851.48</td>
    <td align="right">14-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:AUX_GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">      437.23</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">   185851.48</td>
    <td align="right">14-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:AUX_GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">      162.80</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    62619.40</td>
    <td align="right">20-JUL-10:40</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:BATHROOMS_ZN_1_FLR_1 ZN</td>
    <td align="right">       85.93</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    28178.26</td>
    <td align="right">20-FEB-07:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:BATHROOMS_ZN_1_FLR_1 ZN</td>
    <td align="right">       62.59</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    28178.26</td>
    <td align="right">20-FEB-07:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:BATHROOMS_ZN_1_FLR_1 ZN</td>
    <td align="right">       23.34</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     5307.09</td>
    <td align="right">29-JUN-15:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:BATHROOMS_ZN_1_FLR_2 ZN</td>
    <td align="right">      137.68</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    32702.74</td>
    <td align="right">20-FEB-07:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:BATHROOMS_ZN_1_FLR_2 ZN</td>
    <td align="right">      119.60</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    32702.74</td>
    <td align="right">20-FEB-07:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:BATHROOMS_ZN_1_FLR_2 ZN</td>
    <td align="right">       18.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6908.49</td>
    <td align="right">29-JUN-15:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">      362.23</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    52671.70</td>
    <td align="right">29-MAY-09:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">        4.61</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    44140.10</td>
    <td align="right">25-DEC-07:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">      357.62</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    52671.70</td>
    <td align="right">29-MAY-09:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       70.04</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    14896.96</td>
    <td align="right">02-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       52.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    14896.96</td>
    <td align="right">02-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       17.79</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6913.33</td>
    <td align="right">20-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORNER_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">       98.69</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    18580.79</td>
    <td align="right">07-JAN-22:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORNER_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">       80.51</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    18580.79</td>
    <td align="right">07-JAN-22:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORNER_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">       18.18</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     8568.02</td>
    <td align="right">20-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       69.50</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    14891.88</td>
    <td align="right">02-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       52.13</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    14891.88</td>
    <td align="right">02-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       17.37</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6831.96</td>
    <td align="right">20-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORNER_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">       98.41</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    18590.16</td>
    <td align="right">07-JAN-22:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORNER_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">       80.50</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    18590.16</td>
    <td align="right">07-JAN-22:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORNER_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">       17.91</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     8525.35</td>
    <td align="right">20-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       69.54</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    14889.83</td>
    <td align="right">02-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       52.17</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    14889.83</td>
    <td align="right">02-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       17.37</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6833.17</td>
    <td align="right">20-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORNER_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">       98.46</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    18590.34</td>
    <td align="right">07-JAN-22:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORNER_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">       80.53</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    18590.34</td>
    <td align="right">07-JAN-22:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORNER_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">       17.92</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     8530.20</td>
    <td align="right">20-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       68.57</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    14918.06</td>
    <td align="right">02-JAN-05:20</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       57.42</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    14918.06</td>
    <td align="right">02-JAN-05:20</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       11.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3680.98</td>
    <td align="right">20-JUL-18:40</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORNER_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">       98.43</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    18639.10</td>
    <td align="right">07-JAN-22:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORNER_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">       87.37</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    18639.10</td>
    <td align="right">07-JAN-22:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORNER_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">       11.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4918.24</td>
    <td align="right">20-JUL-18:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       68.53</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    14936.07</td>
    <td align="right">02-JAN-05:20</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       57.42</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    14936.07</td>
    <td align="right">02-JAN-05:20</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       11.11</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3679.57</td>
    <td align="right">20-JUL-18:40</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORNER_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">       98.41</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    18651.14</td>
    <td align="right">07-JAN-22:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORNER_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">       87.38</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    18651.14</td>
    <td align="right">07-JAN-22:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORNER_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">       11.03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4922.03</td>
    <td align="right">20-JUL-18:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       68.91</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    14960.00</td>
    <td align="right">02-JAN-05:20</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       57.57</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    14960.00</td>
    <td align="right">02-JAN-05:20</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       11.34</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3751.25</td>
    <td align="right">20-JUL-18:40</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORNER_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">       98.56</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    18659.66</td>
    <td align="right">07-JAN-22:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORNER_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">       87.43</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    18659.66</td>
    <td align="right">07-JAN-22:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORNER_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">       11.13</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4957.94</td>
    <td align="right">20-JUL-18:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       61.02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">     9146.88</td>
    <td align="right">19-JUN-15:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">        3.99</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:20</td>
    <td align="right">     7831.79</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       57.04</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">     9146.88</td>
    <td align="right">19-JUN-15:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORRIDOR_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">       85.23</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    23964.65</td>
    <td align="right">09-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORRIDOR_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">       37.59</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    23964.65</td>
    <td align="right">09-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORRIDOR_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">       47.63</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    11798.67</td>
    <td align="right">29-JUN-15:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       60.34</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">     9065.73</td>
    <td align="right">19-JUN-15:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">        3.94</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:20</td>
    <td align="right">     7797.12</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       56.41</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">     9065.73</td>
    <td align="right">19-JUN-15:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORRIDOR_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">       84.66</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    23942.67</td>
    <td align="right">09-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORRIDOR_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">       37.42</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    23942.67</td>
    <td align="right">09-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORRIDOR_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">       47.24</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    11716.41</td>
    <td align="right">29-JUN-15:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       60.49</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">     9168.53</td>
    <td align="right">19-JUN-15:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">        4.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:20</td>
    <td align="right">     7856.69</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       56.43</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">     9168.53</td>
    <td align="right">19-JUN-15:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORRIDOR_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">       84.83</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    23990.43</td>
    <td align="right">09-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORRIDOR_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">       37.84</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    23990.43</td>
    <td align="right">09-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORRIDOR_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">       46.99</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    11727.74</td>
    <td align="right">29-JUN-15:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">      407.11</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   181097.47</td>
    <td align="right">09-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">       31.68</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   181097.47</td>
    <td align="right">09-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">      375.43</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    60513.61</td>
    <td align="right">23-JUN-12:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">        9.79</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    24104.12</td>
    <td align="right">02-JAN-07:20</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">       58.02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    13009.40</td>
    <td align="right">03-MAY-11:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN</td>
    <td align="right">      316.81</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    82836.16</td>
    <td align="right">20-FEB-07:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN</td>
    <td align="right">      193.74</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    82836.16</td>
    <td align="right">20-FEB-07:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN</td>
    <td align="right">      123.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    35472.03</td>
    <td align="right">19-JUN-10:50</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">       48.45</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    15148.42</td>
    <td align="right">20-FEB-07:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">       21.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    15148.42</td>
    <td align="right">20-FEB-07:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">       27.35</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7954.15</td>
    <td align="right">12-JUN-14:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:LOBBY_ZN_1_FLR_2 ZN</td>
    <td align="right">       88.95</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    21904.69</td>
    <td align="right">20-FEB-07:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:LOBBY_ZN_1_FLR_2 ZN</td>
    <td align="right">       62.88</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    21904.69</td>
    <td align="right">20-FEB-07:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:LOBBY_ZN_1_FLR_2 ZN</td>
    <td align="right">       26.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    10385.97</td>
    <td align="right">12-JUN-14:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">      199.44</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    61709.11</td>
    <td align="right">20-FEB-07:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">       30.55</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    61709.11</td>
    <td align="right">20-FEB-07:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">      168.90</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    30283.44</td>
    <td align="right">19-JUN-11:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:MAIN_CORRIDOR_ZN_1_FLR_2 ZN</td>
    <td align="right">      319.75</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    88077.35</td>
    <td align="right">20-FEB-07:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:MAIN_CORRIDOR_ZN_1_FLR_2 ZN</td>
    <td align="right">      177.11</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    88077.35</td>
    <td align="right">20-FEB-07:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:MAIN_CORRIDOR_ZN_1_FLR_2 ZN</td>
    <td align="right">      142.64</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    38663.14</td>
    <td align="right">29-JUN-14:40</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">      150.50</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    18622.78</td>
    <td align="right">26-JUN-11:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">        0.05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      784.40</td>
    <td align="right">28-JAN-08:50</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">      150.45</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    18622.78</td>
    <td align="right">26-JUN-11:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:MECH_ZN_1_FLR_2 ZN</td>
    <td align="right">       70.69</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    14348.08</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:MECH_ZN_1_FLR_2 ZN</td>
    <td align="right">       11.73</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    14348.08</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:MECH_ZN_1_FLR_2 ZN</td>
    <td align="right">       58.96</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    10809.73</td>
    <td align="right">23-JUN-12:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">      180.59</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    47650.46</td>
    <td align="right">09-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       91.26</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    47650.46</td>
    <td align="right">09-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       89.32</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    27555.92</td>
    <td align="right">12-JUN-14:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:MULT_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">      287.93</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    62543.70</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:MULT_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">      201.05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    62543.70</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:MULT_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">       86.88</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    34975.92</td>
    <td align="right">20-JUL-14:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">      174.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    47469.01</td>
    <td align="right">09-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       90.35</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    47469.01</td>
    <td align="right">09-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       83.74</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    26523.68</td>
    <td align="right">12-JUN-14:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:MULT_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">      284.47</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    62155.64</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:MULT_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">      200.71</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    62155.64</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:MULT_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">       83.77</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    34329.01</td>
    <td align="right">20-JUL-14:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">      174.22</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    47473.11</td>
    <td align="right">09-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       90.49</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    47473.11</td>
    <td align="right">09-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       83.73</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    26539.36</td>
    <td align="right">12-JUN-14:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:MULT_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">      284.74</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    62118.78</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:MULT_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">      200.85</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    62118.78</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:MULT_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">       83.88</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    34357.70</td>
    <td align="right">20-JUL-14:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">      156.88</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    44724.83</td>
    <td align="right">09-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">      106.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    44724.83</td>
    <td align="right">09-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       50.80</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    12132.49</td>
    <td align="right">29-JUN-15:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:MULT_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">      273.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    59879.64</td>
    <td align="right">09-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:MULT_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">      226.95</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    59879.64</td>
    <td align="right">09-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:MULT_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">       46.05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    16767.78</td>
    <td align="right">29-JUN-15:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">      156.76</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    44932.45</td>
    <td align="right">09-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">      106.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    44932.45</td>
    <td align="right">09-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       50.68</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    12135.24</td>
    <td align="right">29-JUN-15:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:MULT_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">      272.97</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    59895.00</td>
    <td align="right">09-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:MULT_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">      226.99</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    59895.00</td>
    <td align="right">09-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:MULT_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">       45.98</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    16816.16</td>
    <td align="right">29-JUN-15:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">      159.58</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    45230.97</td>
    <td align="right">09-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">      108.14</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    45230.97</td>
    <td align="right">09-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       51.44</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    12784.19</td>
    <td align="right">29-JUN-15:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:MULT_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">      274.66</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    60012.12</td>
    <td align="right">09-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:MULT_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">      228.46</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    60012.12</td>
    <td align="right">09-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:MULT_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">       46.20</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    17141.75</td>
    <td align="right">29-JUN-15:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">      165.95</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    49994.20</td>
    <td align="right">20-FEB-07:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">       81.78</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    49994.20</td>
    <td align="right">20-FEB-07:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">       84.17</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    25610.76</td>
    <td align="right">12-JUN-14:20</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:OFFICES_ZN_1_FLR_2 ZN</td>
    <td align="right">      274.63</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    66956.71</td>
    <td align="right">20-FEB-07:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:OFFICES_ZN_1_FLR_2 ZN</td>
    <td align="right">      190.84</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    66956.71</td>
    <td align="right">20-FEB-07:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:OFFICES_ZN_1_FLR_2 ZN</td>
    <td align="right">       83.79</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    31671.00</td>
    <td align="right">20-JUL-14:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Plant</td>
    <td align="right">    17001.13</td>
    <td align="right">      702.99</td>
    <td align="right">22-JUL-07:00</td>
    <td align="right">  2663566.26</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:EnergyTransfer</td>
    <td align="right">      234.53</td>
    <td align="right">      702.99</td>
    <td align="right">22-JUL-07:00</td>
    <td align="right">    34796.11</td>
    <td align="right">18-JAN-13:50</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:EnergyTransfer</td>
    <td align="right">      234.53</td>
    <td align="right">      702.99</td>
    <td align="right">22-JUL-07:00</td>
    <td align="right">    34796.11</td>
    <td align="right">18-JAN-13:50</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:HVAC</td>
    <td align="right">    17783.92</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">  3636123.64</td>
    <td align="right">02-DEC-08:10</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:EnergyTransfer</td>
    <td align="right">    15690.38</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">  3636123.64</td>
    <td align="right">02-DEC-08:10</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:HVAC</td>
    <td align="right">    12753.24</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">  2730793.54</td>
    <td align="right">02-DEC-08:10</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:PlantLoopHeatingDemand</td>
    <td align="right">    12753.24</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">  2730793.54</td>
    <td align="right">02-DEC-08:10</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:EnergyTransfer</td>
    <td align="right">     2093.54</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">  1126133.71</td>
    <td align="right">20-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">Chillers:EnergyTransfer</td>
    <td align="right">     1621.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   868521.99</td>
    <td align="right">20-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">HeatRejection:EnergyTransfer</td>
    <td align="right">     2473.91</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">  1157605.70</td>
    <td align="right">20-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">Boilers:EnergyTransfer</td>
    <td align="right">    12671.59</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">  2659400.23</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SensibleHeatGainSummary::EntireFacility></a>
<p>Report:<b> Sensible Heat Gain Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-10-15
    13:51:49</b></p>
<b>Annual Building Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Annual Building Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Input Heated Surface Heating [GJ]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [GJ]</td>
    <td align="right">People Sensible Heat Addition [GJ]</td>
    <td align="right">Lights Sensible Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Addition [GJ]</td>
    <td align="right">Window Heat Addition [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Addition [GJ]</td>
    <td align="right">Infiltration Heat Addition [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Removal [GJ]</td>
    <td align="right">Window Heat Removal [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Removal [GJ]</td>
    <td align="right">Infiltration Heat Removal [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [GJ]</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     346.147</td>
    <td align="right">     -88.010</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      77.944</td>
    <td align="right">     134.822</td>
    <td align="right">     123.286</td>
    <td align="right">      14.170</td>
    <td align="right">       0.000</td>
    <td align="right">       0.131</td>
    <td align="right">       0.004</td>
    <td align="right">       0.000</td>
    <td align="right">    -130.286</td>
    <td align="right">       0.000</td>
    <td align="right">    -375.910</td>
    <td align="right">    -102.293</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     437.229</td>
    <td align="right">    -162.796</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      97.928</td>
    <td align="right">     170.301</td>
    <td align="right">     155.729</td>
    <td align="right">     148.982</td>
    <td align="right">       0.000</td>
    <td align="right">       0.141</td>
    <td align="right">       0.007</td>
    <td align="right">       0.000</td>
    <td align="right">    -234.154</td>
    <td align="right">       0.000</td>
    <td align="right">    -447.954</td>
    <td align="right">    -165.405</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_1 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      62.588</td>
    <td align="right">     -23.342</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      17.003</td>
    <td align="right">      28.656</td>
    <td align="right">      26.204</td>
    <td align="right">       3.593</td>
    <td align="right">       0.000</td>
    <td align="right">       0.093</td>
    <td align="right">       1.332</td>
    <td align="right">       0.000</td>
    <td align="right">     -31.127</td>
    <td align="right">       0.000</td>
    <td align="right">     -85.002</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_2 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     119.602</td>
    <td align="right">     -18.076</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      16.999</td>
    <td align="right">      28.656</td>
    <td align="right">      26.204</td>
    <td align="right">       3.654</td>
    <td align="right">       0.000</td>
    <td align="right">       0.077</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">     -30.002</td>
    <td align="right">       0.000</td>
    <td align="right">     -83.477</td>
    <td align="right">     -63.638</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.609</td>
    <td align="right">    -357.624</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      47.096</td>
    <td align="right">      85.150</td>
    <td align="right">     742.309</td>
    <td align="right">      23.694</td>
    <td align="right">       0.000</td>
    <td align="right">       0.044</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">     -91.446</td>
    <td align="right">       0.000</td>
    <td align="right">    -167.583</td>
    <td align="right">    -286.249</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      52.252</td>
    <td align="right">     -17.792</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.928</td>
    <td align="right">      13.509</td>
    <td align="right">      12.354</td>
    <td align="right">      24.576</td>
    <td align="right">       0.000</td>
    <td align="right">       0.027</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -30.424</td>
    <td align="right">       0.000</td>
    <td align="right">     -58.271</td>
    <td align="right">      -4.158</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      80.509</td>
    <td align="right">     -18.179</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.949</td>
    <td align="right">      13.509</td>
    <td align="right">      12.354</td>
    <td align="right">      24.420</td>
    <td align="right">       0.000</td>
    <td align="right">       0.023</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -29.215</td>
    <td align="right">       0.000</td>
    <td align="right">     -57.544</td>
    <td align="right">     -33.827</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      52.131</td>
    <td align="right">     -17.372</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.933</td>
    <td align="right">      13.509</td>
    <td align="right">      12.354</td>
    <td align="right">      23.823</td>
    <td align="right">       0.000</td>
    <td align="right">       0.027</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -30.312</td>
    <td align="right">       0.000</td>
    <td align="right">     -58.239</td>
    <td align="right">      -3.854</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      80.504</td>
    <td align="right">     -17.908</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.951</td>
    <td align="right">      13.509</td>
    <td align="right">      12.354</td>
    <td align="right">      24.220</td>
    <td align="right">       0.000</td>
    <td align="right">       0.023</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -29.173</td>
    <td align="right">       0.000</td>
    <td align="right">     -57.525</td>
    <td align="right">     -33.956</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      52.170</td>
    <td align="right">     -17.370</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.933</td>
    <td align="right">      13.509</td>
    <td align="right">      12.354</td>
    <td align="right">      23.836</td>
    <td align="right">       0.000</td>
    <td align="right">       0.027</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -30.312</td>
    <td align="right">       0.000</td>
    <td align="right">     -58.239</td>
    <td align="right">      -3.909</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      80.533</td>
    <td align="right">     -17.924</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.951</td>
    <td align="right">      13.509</td>
    <td align="right">      12.354</td>
    <td align="right">      24.283</td>
    <td align="right">       0.000</td>
    <td align="right">       0.023</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -29.181</td>
    <td align="right">       0.000</td>
    <td align="right">     -57.525</td>
    <td align="right">     -34.024</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      57.419</td>
    <td align="right">     -11.154</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       8.042</td>
    <td align="right">      13.509</td>
    <td align="right">      12.354</td>
    <td align="right">       8.728</td>
    <td align="right">       0.000</td>
    <td align="right">       0.051</td>
    <td align="right">       1.193</td>
    <td align="right">       0.000</td>
    <td align="right">     -32.658</td>
    <td align="right">       0.000</td>
    <td align="right">     -57.485</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      87.370</td>
    <td align="right">     -11.063</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       8.051</td>
    <td align="right">      13.509</td>
    <td align="right">      12.354</td>
    <td align="right">       9.144</td>
    <td align="right">       0.000</td>
    <td align="right">       0.046</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -31.366</td>
    <td align="right">       0.000</td>
    <td align="right">     -56.739</td>
    <td align="right">     -31.306</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      57.423</td>
    <td align="right">     -11.111</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       8.042</td>
    <td align="right">      13.509</td>
    <td align="right">      12.354</td>
    <td align="right">       8.737</td>
    <td align="right">       0.000</td>
    <td align="right">       0.050</td>
    <td align="right">       1.143</td>
    <td align="right">       0.000</td>
    <td align="right">     -32.659</td>
    <td align="right">       0.000</td>
    <td align="right">     -57.488</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      87.383</td>
    <td align="right">     -11.027</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       8.051</td>
    <td align="right">      13.509</td>
    <td align="right">      12.354</td>
    <td align="right">       9.195</td>
    <td align="right">       0.000</td>
    <td align="right">       0.045</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -31.369</td>
    <td align="right">       0.000</td>
    <td align="right">     -56.747</td>
    <td align="right">     -31.393</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      57.571</td>
    <td align="right">     -11.340</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       8.038</td>
    <td align="right">      13.509</td>
    <td align="right">      12.354</td>
    <td align="right">       9.368</td>
    <td align="right">       0.000</td>
    <td align="right">       0.048</td>
    <td align="right">       0.638</td>
    <td align="right">       0.000</td>
    <td align="right">     -32.673</td>
    <td align="right">       0.000</td>
    <td align="right">     -57.514</td>
    <td align="right">      -0.001</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      87.432</td>
    <td align="right">     -11.130</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       8.049</td>
    <td align="right">      13.509</td>
    <td align="right">      12.354</td>
    <td align="right">       9.315</td>
    <td align="right">       0.000</td>
    <td align="right">       0.044</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -31.376</td>
    <td align="right">       0.000</td>
    <td align="right">     -56.761</td>
    <td align="right">     -31.437</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.986</td>
    <td align="right">     -57.038</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      24.465</td>
    <td align="right">      43.667</td>
    <td align="right">      39.931</td>
    <td align="right">       4.097</td>
    <td align="right">       0.000</td>
    <td align="right">       0.008</td>
    <td align="right">       0.006</td>
    <td align="right">       0.000</td>
    <td align="right">      -8.823</td>
    <td align="right">       0.000</td>
    <td align="right">     -15.753</td>
    <td align="right">     -34.538</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      37.591</td>
    <td align="right">     -47.634</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      25.053</td>
    <td align="right">      43.667</td>
    <td align="right">      39.931</td>
    <td align="right">       4.091</td>
    <td align="right">       0.000</td>
    <td align="right">       0.007</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -8.323</td>
    <td align="right">       0.000</td>
    <td align="right">     -15.004</td>
    <td align="right">     -79.380</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.936</td>
    <td align="right">     -56.408</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      24.459</td>
    <td align="right">      43.667</td>
    <td align="right">      39.931</td>
    <td align="right">       4.100</td>
    <td align="right">       0.000</td>
    <td align="right">       0.008</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">      -8.823</td>
    <td align="right">       0.000</td>
    <td align="right">     -15.752</td>
    <td align="right">     -35.118</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      37.421</td>
    <td align="right">     -47.243</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      25.054</td>
    <td align="right">      43.667</td>
    <td align="right">      39.931</td>
    <td align="right">       4.094</td>
    <td align="right">       0.000</td>
    <td align="right">       0.007</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -8.322</td>
    <td align="right">       0.000</td>
    <td align="right">     -15.000</td>
    <td align="right">     -79.609</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.056</td>
    <td align="right">     -56.431</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      24.480</td>
    <td align="right">      43.667</td>
    <td align="right">      39.931</td>
    <td align="right">       4.101</td>
    <td align="right">       0.000</td>
    <td align="right">       0.008</td>
    <td align="right">       0.004</td>
    <td align="right">       0.000</td>
    <td align="right">      -8.813</td>
    <td align="right">       0.000</td>
    <td align="right">     -15.737</td>
    <td align="right">     -35.262</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      37.845</td>
    <td align="right">     -46.989</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      25.065</td>
    <td align="right">      43.667</td>
    <td align="right">      39.931</td>
    <td align="right">       4.096</td>
    <td align="right">       0.000</td>
    <td align="right">       0.007</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -8.314</td>
    <td align="right">       0.000</td>
    <td align="right">     -14.990</td>
    <td align="right">     -80.316</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      31.677</td>
    <td align="right">    -375.433</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     154.978</td>
    <td align="right">     269.643</td>
    <td align="right">     246.571</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -327.436</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       9.791</td>
    <td align="right">     -58.021</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      17.267</td>
    <td align="right">      29.475</td>
    <td align="right">     172.935</td>
    <td align="right">       7.531</td>
    <td align="right">       0.000</td>
    <td align="right">       0.013</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -15.831</td>
    <td align="right">       0.000</td>
    <td align="right">     -28.244</td>
    <td align="right">    -134.916</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     193.744</td>
    <td align="right">    -123.061</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      65.727</td>
    <td align="right">     114.626</td>
    <td align="right">     104.818</td>
    <td align="right">      31.691</td>
    <td align="right">       0.000</td>
    <td align="right">       0.068</td>
    <td align="right">       0.003</td>
    <td align="right">       0.000</td>
    <td align="right">     -98.151</td>
    <td align="right">       0.000</td>
    <td align="right">    -176.570</td>
    <td align="right">    -112.890</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      30.546</td>
    <td align="right">    -168.898</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      87.572</td>
    <td align="right">     155.563</td>
    <td align="right">     142.253</td>
    <td align="right">       9.418</td>
    <td align="right">       0.000</td>
    <td align="right">       0.082</td>
    <td align="right">       0.003</td>
    <td align="right">       0.000</td>
    <td align="right">     -62.736</td>
    <td align="right">       0.000</td>
    <td align="right">    -155.410</td>
    <td align="right">     -38.391</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     177.113</td>
    <td align="right">    -142.638</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      89.044</td>
    <td align="right">     155.563</td>
    <td align="right">     142.253</td>
    <td align="right">      21.378</td>
    <td align="right">       0.000</td>
    <td align="right">       0.069</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">     -58.523</td>
    <td align="right">       0.000</td>
    <td align="right">    -149.942</td>
    <td align="right">    -234.317</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.046</td>
    <td align="right">    -150.454</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      25.496</td>
    <td align="right">      46.669</td>
    <td align="right">     105.782</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -27.538</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_2 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      11.726</td>
    <td align="right">     -58.963</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      26.254</td>
    <td align="right">      46.669</td>
    <td align="right">      42.676</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -68.363</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      91.265</td>
    <td align="right">     -89.324</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      37.471</td>
    <td align="right">      65.091</td>
    <td align="right">      59.522</td>
    <td align="right">      87.059</td>
    <td align="right">       0.000</td>
    <td align="right">       0.068</td>
    <td align="right">       0.005</td>
    <td align="right">       0.000</td>
    <td align="right">     -82.015</td>
    <td align="right">       0.000</td>
    <td align="right">    -158.211</td>
    <td align="right">     -10.925</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     201.055</td>
    <td align="right">     -86.875</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      37.795</td>
    <td align="right">      65.091</td>
    <td align="right">      59.522</td>
    <td align="right">      86.829</td>
    <td align="right">       0.000</td>
    <td align="right">       0.061</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -78.419</td>
    <td align="right">       0.000</td>
    <td align="right">    -155.259</td>
    <td align="right">    -129.799</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      90.345</td>
    <td align="right">     -83.740</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      37.521</td>
    <td align="right">      65.091</td>
    <td align="right">      59.522</td>
    <td align="right">      76.452</td>
    <td align="right">       0.000</td>
    <td align="right">       0.071</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">     -81.842</td>
    <td align="right">       0.000</td>
    <td align="right">    -158.003</td>
    <td align="right">      -5.417</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     200.708</td>
    <td align="right">     -83.765</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      37.818</td>
    <td align="right">      65.091</td>
    <td align="right">      59.522</td>
    <td align="right">      84.198</td>
    <td align="right">       0.000</td>
    <td align="right">       0.063</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -78.260</td>
    <td align="right">       0.000</td>
    <td align="right">    -155.093</td>
    <td align="right">    -130.281</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      90.490</td>
    <td align="right">     -83.726</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      37.522</td>
    <td align="right">      65.091</td>
    <td align="right">      59.522</td>
    <td align="right">      76.478</td>
    <td align="right">       0.000</td>
    <td align="right">       0.071</td>
    <td align="right">       0.006</td>
    <td align="right">       0.000</td>
    <td align="right">     -81.837</td>
    <td align="right">       0.000</td>
    <td align="right">    -157.997</td>
    <td align="right">      -5.615</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     200.855</td>
    <td align="right">     -83.882</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      37.818</td>
    <td align="right">      65.091</td>
    <td align="right">      59.522</td>
    <td align="right">      84.587</td>
    <td align="right">       0.000</td>
    <td align="right">       0.063</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -78.310</td>
    <td align="right">       0.000</td>
    <td align="right">    -155.091</td>
    <td align="right">    -130.653</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     106.075</td>
    <td align="right">     -50.801</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      38.024</td>
    <td align="right">      65.091</td>
    <td align="right">      59.522</td>
    <td align="right">       6.405</td>
    <td align="right">       0.000</td>
    <td align="right">       0.126</td>
    <td align="right">      23.636</td>
    <td align="right">       0.000</td>
    <td align="right">     -92.649</td>
    <td align="right">       0.000</td>
    <td align="right">    -155.429</td>
    <td align="right">      -0.002</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     226.951</td>
    <td align="right">     -46.050</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      38.325</td>
    <td align="right">      65.091</td>
    <td align="right">      59.522</td>
    <td align="right">       9.489</td>
    <td align="right">       0.000</td>
    <td align="right">       0.121</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -88.121</td>
    <td align="right">       0.000</td>
    <td align="right">    -152.460</td>
    <td align="right">    -112.867</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     106.075</td>
    <td align="right">     -50.681</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      38.024</td>
    <td align="right">      65.091</td>
    <td align="right">      59.522</td>
    <td align="right">       6.420</td>
    <td align="right">       0.000</td>
    <td align="right">       0.126</td>
    <td align="right">      23.503</td>
    <td align="right">       0.000</td>
    <td align="right">     -92.646</td>
    <td align="right">       0.000</td>
    <td align="right">    -155.434</td>
    <td align="right">      -0.001</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     226.994</td>
    <td align="right">     -45.979</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      38.322</td>
    <td align="right">      65.091</td>
    <td align="right">      59.522</td>
    <td align="right">       9.784</td>
    <td align="right">       0.000</td>
    <td align="right">       0.119</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -88.096</td>
    <td align="right">       0.000</td>
    <td align="right">    -152.476</td>
    <td align="right">    -113.282</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     108.139</td>
    <td align="right">     -51.441</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      37.998</td>
    <td align="right">      65.091</td>
    <td align="right">      59.522</td>
    <td align="right">      10.749</td>
    <td align="right">       0.000</td>
    <td align="right">       0.119</td>
    <td align="right">      17.323</td>
    <td align="right">       0.000</td>
    <td align="right">     -92.046</td>
    <td align="right">       0.000</td>
    <td align="right">    -155.454</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     228.464</td>
    <td align="right">     -46.200</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      38.318</td>
    <td align="right">      65.091</td>
    <td align="right">      59.522</td>
    <td align="right">      10.791</td>
    <td align="right">       0.000</td>
    <td align="right">       0.117</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -87.974</td>
    <td align="right">       0.000</td>
    <td align="right">    -152.472</td>
    <td align="right">    -115.657</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      81.784</td>
    <td align="right">     -84.167</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      41.614</td>
    <td align="right">      72.596</td>
    <td align="right">      66.385</td>
    <td align="right">      71.348</td>
    <td align="right">       0.000</td>
    <td align="right">       0.063</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">     -80.578</td>
    <td align="right">       0.000</td>
    <td align="right">    -156.474</td>
    <td align="right">     -12.571</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_2 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     190.835</td>
    <td align="right">     -83.793</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      41.971</td>
    <td align="right">      72.596</td>
    <td align="right">      66.385</td>
    <td align="right">      71.521</td>
    <td align="right">       0.000</td>
    <td align="right">       0.055</td>
    <td align="right">       0.003</td>
    <td align="right">       0.000</td>
    <td align="right">     -77.271</td>
    <td align="right">       0.000</td>
    <td align="right">    -153.298</td>
    <td align="right">    -129.001</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      21.092</td>
    <td align="right">     -27.355</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      28.656</td>
    <td align="right">      26.204</td>
    <td align="right">      24.684</td>
    <td align="right">       0.000</td>
    <td align="right">       0.018</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -23.672</td>
    <td align="right">       0.000</td>
    <td align="right">     -45.736</td>
    <td align="right">      -3.892</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_2 ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      62.879</td>
    <td align="right">     -26.072</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      28.656</td>
    <td align="right">      26.204</td>
    <td align="right">      24.653</td>
    <td align="right">       0.000</td>
    <td align="right">       0.016</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">     -22.562</td>
    <td align="right">       0.000</td>
    <td align="right">     -44.558</td>
    <td align="right">     -49.217</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    4616.356</td>
    <td align="right">   -3236.280</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    1506.345</td>
    <td align="right">    2673.505</td>
    <td align="right">    3318.282</td>
    <td align="right">    1229.785</td>
    <td align="right">       0.000</td>
    <td align="right">       2.477</td>
    <td align="right">      68.818</td>
    <td align="right">       0.000</td>
    <td align="right">   -2400.690</td>
    <td align="right">       0.000</td>
    <td align="right">   -4715.851</td>
    <td align="right">   -3062.702</td>
  </tr>
</table>
<br><br>
<b>Peak Cooling Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Cooling Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN</td>
    <td align="right">21-MAR-00:34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -40192.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      680.21</td>
    <td align="right">     2865.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    70613.48</td>
    <td align="right">        0.00</td>
    <td align="right">    -7657.19</td>
    <td align="right">        0.00</td>
    <td align="right">   -26309.95</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">11-JUN-12:22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -99148.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1011.03</td>
    <td align="right">     3619.84</td>
    <td align="right">    33300.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    63342.63</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2126.38</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_1 ZN</td>
    <td align="right">02-DEC-20:14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -6201.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      170.13</td>
    <td align="right">      609.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    13495.85</td>
    <td align="right">        0.00</td>
    <td align="right">    -2738.02</td>
    <td align="right">        0.00</td>
    <td align="right">    -5335.79</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_2 ZN</td>
    <td align="right">29-JUN-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -6907.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1829.58</td>
    <td align="right">     2313.26</td>
    <td align="right">     1653.29</td>
    <td align="right">     1466.56</td>
    <td align="right">        0.00</td>
    <td align="right">      117.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -473.22</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">20-MAY-08:62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -59745.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      492.89</td>
    <td align="right">     1516.55</td>
    <td align="right">    17254.57</td>
    <td align="right">     9623.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    33441.65</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2583.86</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">11-JUN-15:52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -12975.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       80.20</td>
    <td align="right">      287.15</td>
    <td align="right">     7919.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4952.90</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -264.49</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">11-JUN-15:52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -16452.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       80.20</td>
    <td align="right">      287.15</td>
    <td align="right">     7768.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8633.49</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -317.59</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">11-JUN-16:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -12928.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       80.20</td>
    <td align="right">      287.15</td>
    <td align="right">     7640.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5185.35</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -264.96</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">11-JUN-16:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -16463.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       80.20</td>
    <td align="right">      287.15</td>
    <td align="right">     7556.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8859.94</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -320.61</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">11-JUN-16:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -12923.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       80.20</td>
    <td align="right">      287.15</td>
    <td align="right">     7641.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5179.54</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -265.09</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">11-JUN-16:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -16459.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       80.20</td>
    <td align="right">      287.15</td>
    <td align="right">     7564.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8848.64</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -320.84</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">20-JUL-18:40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -3681.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      161.75</td>
    <td align="right">      477.11</td>
    <td align="right">      205.11</td>
    <td align="right">     4698.64</td>
    <td align="right">        0.00</td>
    <td align="right">      310.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2171.76</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">20-JUL-18:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -4917.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       53.92</td>
    <td align="right">      681.59</td>
    <td align="right">      205.11</td>
    <td align="right">     4949.42</td>
    <td align="right">        0.00</td>
    <td align="right">      309.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1281.45</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">20-JUL-18:40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -3679.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      161.75</td>
    <td align="right">      477.11</td>
    <td align="right">      205.11</td>
    <td align="right">     4699.71</td>
    <td align="right">        0.00</td>
    <td align="right">      310.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2174.24</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">20-JUL-18:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -4921.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       53.92</td>
    <td align="right">      681.59</td>
    <td align="right">      205.11</td>
    <td align="right">     4955.73</td>
    <td align="right">        0.00</td>
    <td align="right">      309.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1283.97</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">20-JUL-18:40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -3751.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      161.75</td>
    <td align="right">      477.11</td>
    <td align="right">      205.11</td>
    <td align="right">     4759.70</td>
    <td align="right">        0.00</td>
    <td align="right">      310.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2162.54</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">20-JUL-18:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -4957.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       53.92</td>
    <td align="right">      681.59</td>
    <td align="right">      205.11</td>
    <td align="right">     4969.54</td>
    <td align="right">        0.00</td>
    <td align="right">      309.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1261.88</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">12-JUN-07:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -10125.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      166.75</td>
    <td align="right">     1321.87</td>
    <td align="right">      928.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7891.01</td>
    <td align="right">        0.00</td>
    <td align="right">      -10.41</td>
    <td align="right">        0.00</td>
    <td align="right">     -172.30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">10-JUL-07:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -13797.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      162.98</td>
    <td align="right">     1321.87</td>
    <td align="right">      662.97</td>
    <td align="right">       67.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    11675.77</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -92.65</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">12-JUN-07:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -10062.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      168.11</td>
    <td align="right">     1321.87</td>
    <td align="right">      928.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7823.05</td>
    <td align="right">        0.00</td>
    <td align="right">       -8.39</td>
    <td align="right">        0.00</td>
    <td align="right">     -170.70</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">10-JUL-07:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -13671.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      164.08</td>
    <td align="right">     1321.87</td>
    <td align="right">      662.97</td>
    <td align="right">       68.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    11545.49</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -91.42</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">12-JUN-07:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -10160.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      168.36</td>
    <td align="right">     1321.87</td>
    <td align="right">      928.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7920.09</td>
    <td align="right">        0.00</td>
    <td align="right">       -8.09</td>
    <td align="right">        0.00</td>
    <td align="right">     -170.33</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">10-JUL-07:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -13729.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      164.16</td>
    <td align="right">     1321.87</td>
    <td align="right">      662.97</td>
    <td align="right">       68.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    11602.94</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -91.29</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">30-JUN-07:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -84699.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1021.54</td>
    <td align="right">     8162.52</td>
    <td align="right">     5731.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    69783.75</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">27-APR-07:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -13233.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      125.45</td>
    <td align="right">      892.26</td>
    <td align="right">     3675.25</td>
    <td align="right">     2869.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6070.41</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -398.66</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN</td>
    <td align="right">01-JUL-08:62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -47483.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      742.13</td>
    <td align="right">     2041.51</td>
    <td align="right">     1740.31</td>
    <td align="right">    15213.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    28645.73</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -899.97</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">30-JUN-07:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -35601.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      601.03</td>
    <td align="right">     4709.15</td>
    <td align="right">     3306.58</td>
    <td align="right">      335.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    27676.35</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1026.91</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2 ZN</td>
    <td align="right">30-JUN-07:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -46033.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      601.32</td>
    <td align="right">     4709.15</td>
    <td align="right">     3306.58</td>
    <td align="right">      589.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    37841.68</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1013.84</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">31-MAY-08:06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -22047.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3034.50</td>
    <td align="right">     4002.77</td>
    <td align="right">    11681.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3328.10</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_2 ZN</td>
    <td align="right">30-JUN-07:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -13512.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      173.53</td>
    <td align="right">     1412.74</td>
    <td align="right">      991.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    10934.49</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">11-JUN-14:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -38988.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      386.43</td>
    <td align="right">     1383.54</td>
    <td align="right">    26471.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    11411.83</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -665.31</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">11-JUN-14:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -53924.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      386.43</td>
    <td align="right">     1383.54</td>
    <td align="right">    26073.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    26867.77</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -786.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">11-JUN-16:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -28534.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      386.43</td>
    <td align="right">     1383.54</td>
    <td align="right">    16522.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    10930.64</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -689.36</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">11-JUN-16:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -51736.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      386.43</td>
    <td align="right">     1383.54</td>
    <td align="right">    16670.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    34092.22</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -796.55</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">11-JUN-16:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -28562.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      386.43</td>
    <td align="right">     1383.54</td>
    <td align="right">    16525.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    10955.54</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -689.36</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">11-JUN-16:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -51803.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      386.43</td>
    <td align="right">     1383.54</td>
    <td align="right">    16717.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    34112.40</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -796.99</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">29-JUN-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -12130.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4155.80</td>
    <td align="right">     5254.41</td>
    <td align="right">     3755.34</td>
    <td align="right">     3353.40</td>
    <td align="right">        0.00</td>
    <td align="right">      218.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -4607.17</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">29-JUN-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -16765.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4155.83</td>
    <td align="right">     5254.41</td>
    <td align="right">     3755.34</td>
    <td align="right">     4075.11</td>
    <td align="right">        0.00</td>
    <td align="right">      215.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -690.65</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">29-JUN-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -12133.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4155.80</td>
    <td align="right">     5254.41</td>
    <td align="right">     3755.34</td>
    <td align="right">     3358.55</td>
    <td align="right">        0.00</td>
    <td align="right">      218.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -4609.55</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">29-JUN-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -16813.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4155.84</td>
    <td align="right">     5254.41</td>
    <td align="right">     3755.34</td>
    <td align="right">     4153.09</td>
    <td align="right">        0.00</td>
    <td align="right">      215.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -720.24</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">29-JUN-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -12782.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4155.81</td>
    <td align="right">     5254.41</td>
    <td align="right">     3755.34</td>
    <td align="right">     4528.75</td>
    <td align="right">        0.00</td>
    <td align="right">      218.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -5130.92</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">29-JUN-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -17139.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4155.84</td>
    <td align="right">     5254.41</td>
    <td align="right">     3755.34</td>
    <td align="right">     4403.65</td>
    <td align="right">        0.00</td>
    <td align="right">      215.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -645.25</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">10-JUL-07:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -26393.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      271.29</td>
    <td align="right">     2197.60</td>
    <td align="right">     1102.19</td>
    <td align="right">     6601.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    17170.69</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -950.12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_2 ZN</td>
    <td align="right">10-JUL-07:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -34877.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      267.90</td>
    <td align="right">     2197.60</td>
    <td align="right">     1102.19</td>
    <td align="right">     6555.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    25704.92</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -950.96</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">12-JUN-07:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -8101.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      867.47</td>
    <td align="right">      609.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7159.77</td>
    <td align="right">        0.00</td>
    <td align="right">      -25.73</td>
    <td align="right">        0.00</td>
    <td align="right">     -509.03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_2 ZN</td>
    <td align="right">10-JUL-07:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -11370.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      867.47</td>
    <td align="right">      435.08</td>
    <td align="right">      215.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    10133.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -280.07</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">21-JUN-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  -772039.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   166752.28</td>
    <td align="right">   215816.54</td>
    <td align="right">   212352.89</td>
    <td align="right">   317154.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -5457.39</td>
    <td align="right">  -134579.37</td>
  </tr>
</table>
<br><br>
<b>Peak Heating Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Heating Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN</td>
    <td align="right">05-MAY-07:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   188317.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      708.31</td>
    <td align="right">     4081.26</td>
    <td align="right">     2865.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -983.85</td>
    <td align="right">        0.00</td>
    <td align="right">    -5016.14</td>
    <td align="right">  -189972.66</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">29-SEP-07:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   240031.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      886.30</td>
    <td align="right">     5155.27</td>
    <td align="right">     3619.84</td>
    <td align="right">     4727.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -5696.06</td>
    <td align="right">  -248724.18</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_1 ZN</td>
    <td align="right">03-DEC-02:62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    40116.49</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      170.13</td>
    <td align="right">      609.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2579.51</td>
    <td align="right">        0.00</td>
    <td align="right">    -9812.72</td>
    <td align="right">   -28503.49</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_2 ZN</td>
    <td align="right">01-JAN-23:22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    41810.50</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      170.13</td>
    <td align="right">      609.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2373.61</td>
    <td align="right">        0.00</td>
    <td align="right">    -9060.38</td>
    <td align="right">   -31155.75</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">20-NOV-07:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    99166.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      431.62</td>
    <td align="right">     2577.64</td>
    <td align="right">    17254.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -4504.10</td>
    <td align="right">        0.00</td>
    <td align="right">    -5174.39</td>
    <td align="right">  -109751.93</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">02-DEC-03:52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    22834.44</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       80.20</td>
    <td align="right">      287.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2866.25</td>
    <td align="right">        0.00</td>
    <td align="right">    -6636.19</td>
    <td align="right">   -13699.35</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">02-DEC-00:22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    28501.21</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       80.20</td>
    <td align="right">      287.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2704.52</td>
    <td align="right">        0.00</td>
    <td align="right">    -6394.40</td>
    <td align="right">   -19769.64</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">02-DEC-03:52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    22931.18</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       80.20</td>
    <td align="right">      287.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2854.25</td>
    <td align="right">        0.00</td>
    <td align="right">    -6639.27</td>
    <td align="right">   -13805.01</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">02-DEC-00:22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    28488.35</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       80.20</td>
    <td align="right">      287.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2701.19</td>
    <td align="right">        0.00</td>
    <td align="right">    -6394.42</td>
    <td align="right">   -19760.10</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">02-DEC-03:52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    22883.31</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       80.20</td>
    <td align="right">      287.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2854.31</td>
    <td align="right">        0.00</td>
    <td align="right">    -6638.28</td>
    <td align="right">   -13758.07</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">02-DEC-00:22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    28494.16</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       80.20</td>
    <td align="right">      287.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2702.20</td>
    <td align="right">        0.00</td>
    <td align="right">    -6394.44</td>
    <td align="right">   -19764.88</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">07-JAN-21:12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    22760.82</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       80.20</td>
    <td align="right">      287.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2813.31</td>
    <td align="right">        0.00</td>
    <td align="right">    -6754.42</td>
    <td align="right">   -13560.45</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">02-DEC-00:22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    28501.88</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       80.20</td>
    <td align="right">      287.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2690.19</td>
    <td align="right">        0.00</td>
    <td align="right">    -6393.04</td>
    <td align="right">   -19786.01</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">02-DEC-03:52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    22902.08</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       80.20</td>
    <td align="right">      287.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2850.98</td>
    <td align="right">        0.00</td>
    <td align="right">    -6636.47</td>
    <td align="right">   -13781.99</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">02-DEC-00:22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    28507.62</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       80.20</td>
    <td align="right">      287.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2691.22</td>
    <td align="right">        0.00</td>
    <td align="right">    -6392.98</td>
    <td align="right">   -19790.76</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">02-DEC-03:52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    22909.33</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       80.20</td>
    <td align="right">      287.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2862.29</td>
    <td align="right">        0.00</td>
    <td align="right">    -6632.40</td>
    <td align="right">   -13781.98</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">02-DEC-00:22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    28525.37</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       80.20</td>
    <td align="right">      287.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2693.48</td>
    <td align="right">        0.00</td>
    <td align="right">    -6392.95</td>
    <td align="right">   -19806.29</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">02-JAN-07:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8667.30</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      239.11</td>
    <td align="right">     1321.87</td>
    <td align="right">      928.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -743.25</td>
    <td align="right">        0.00</td>
    <td align="right">     -868.26</td>
    <td align="right">    -9544.92</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">01-JAN-23:22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    27977.36</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      259.24</td>
    <td align="right">      928.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -689.93</td>
    <td align="right">        0.00</td>
    <td align="right">    -1637.56</td>
    <td align="right">   -26837.27</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">02-JAN-07:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8629.04</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      239.11</td>
    <td align="right">     1321.87</td>
    <td align="right">      928.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -743.35</td>
    <td align="right">        0.00</td>
    <td align="right">     -868.25</td>
    <td align="right">    -9506.59</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">01-JAN-23:22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    27978.86</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      259.24</td>
    <td align="right">      928.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -690.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1637.70</td>
    <td align="right">   -26838.56</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">02-JAN-07:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8698.99</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      239.11</td>
    <td align="right">     1321.87</td>
    <td align="right">      928.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -743.15</td>
    <td align="right">        0.00</td>
    <td align="right">     -868.27</td>
    <td align="right">    -9576.71</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">01-JAN-23:22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    28044.70</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      259.24</td>
    <td align="right">      928.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -689.87</td>
    <td align="right">        0.00</td>
    <td align="right">    -1637.56</td>
    <td align="right">   -26904.68</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">06-MAR-07:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   191076.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1417.10</td>
    <td align="right">     8162.52</td>
    <td align="right">     5731.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  -206387.54</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">09-JAN-07:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    35766.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      162.53</td>
    <td align="right">      892.26</td>
    <td align="right">     3675.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -985.20</td>
    <td align="right">        0.00</td>
    <td align="right">    -1119.06</td>
    <td align="right">   -38391.86</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN</td>
    <td align="right">01-JAN-23:22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   101340.18</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      680.50</td>
    <td align="right">     2436.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -7962.96</td>
    <td align="right">        0.00</td>
    <td align="right">   -18668.68</td>
    <td align="right">   -77825.48</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">01-JAN-23:22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    71817.95</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      923.54</td>
    <td align="right">     3306.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -4940.26</td>
    <td align="right">        0.00</td>
    <td align="right">   -16634.65</td>
    <td align="right">   -54473.17</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2 ZN</td>
    <td align="right">01-JAN-22:12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   104697.48</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      923.54</td>
    <td align="right">     3306.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -4733.21</td>
    <td align="right">        0.00</td>
    <td align="right">   -16081.40</td>
    <td align="right">   -88112.99</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">04-MAR-08:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2030.24</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      405.72</td>
    <td align="right">      831.19</td>
    <td align="right">      991.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -4259.12</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_2 ZN</td>
    <td align="right">01-JAN-23:22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    16573.90</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      277.06</td>
    <td align="right">      991.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -17842.93</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">07-JAN-23:32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    62929.43</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      386.43</td>
    <td align="right">     1383.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -7591.53</td>
    <td align="right">        0.00</td>
    <td align="right">   -17660.89</td>
    <td align="right">   -39446.99</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">02-DEC-00:22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    86588.86</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      386.43</td>
    <td align="right">     1383.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -7484.68</td>
    <td align="right">        0.00</td>
    <td align="right">   -17634.55</td>
    <td align="right">   -63239.60</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">08-JAN-00:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    61436.23</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      386.43</td>
    <td align="right">     1383.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -7567.06</td>
    <td align="right">        0.00</td>
    <td align="right">   -18096.92</td>
    <td align="right">   -37542.22</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">02-DEC-23:32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    85636.38</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      386.43</td>
    <td align="right">     1383.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -7315.65</td>
    <td align="right">        0.00</td>
    <td align="right">   -17647.33</td>
    <td align="right">   -62443.37</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">02-DEC-23:32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    61381.90</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      386.43</td>
    <td align="right">     1383.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -7640.67</td>
    <td align="right">        0.00</td>
    <td align="right">   -18043.15</td>
    <td align="right">   -37468.06</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">03-DEC-03:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    85781.25</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      386.43</td>
    <td align="right">     1383.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -7169.47</td>
    <td align="right">        0.00</td>
    <td align="right">   -17269.91</td>
    <td align="right">   -63111.85</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">08-JAN-00:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    55153.76</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      386.43</td>
    <td align="right">     1383.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -7562.66</td>
    <td align="right">        0.00</td>
    <td align="right">   -18036.13</td>
    <td align="right">   -31324.95</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">02-DEC-00:22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    78028.66</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      386.43</td>
    <td align="right">     1383.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -7430.05</td>
    <td align="right">        0.00</td>
    <td align="right">   -17511.86</td>
    <td align="right">   -54856.73</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">08-JAN-00:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    55526.85</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      386.43</td>
    <td align="right">     1383.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -7563.32</td>
    <td align="right">        0.00</td>
    <td align="right">   -18039.99</td>
    <td align="right">   -31693.51</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">02-DEC-01:32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    78214.51</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      386.43</td>
    <td align="right">     1383.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -7402.94</td>
    <td align="right">        0.00</td>
    <td align="right">   -17512.00</td>
    <td align="right">   -55069.54</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">08-JAN-00:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    56030.20</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      386.43</td>
    <td align="right">     1383.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -7657.23</td>
    <td align="right">        0.00</td>
    <td align="right">   -18011.72</td>
    <td align="right">   -32131.22</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">02-DEC-01:32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    78226.23</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      386.43</td>
    <td align="right">     1383.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -7421.25</td>
    <td align="right">        0.00</td>
    <td align="right">   -17506.24</td>
    <td align="right">   -55068.72</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">08-JAN-00:52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    61773.05</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      430.99</td>
    <td align="right">     1543.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -7552.18</td>
    <td align="right">        0.00</td>
    <td align="right">   -17967.88</td>
    <td align="right">   -38227.04</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_2 ZN</td>
    <td align="right">01-JAN-23:22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    85430.77</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      430.99</td>
    <td align="right">     1543.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -6884.34</td>
    <td align="right">        0.00</td>
    <td align="right">   -16264.62</td>
    <td align="right">   -64255.87</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">01-JAN-22:12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    18028.37</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      170.13</td>
    <td align="right">      609.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2128.30</td>
    <td align="right">        0.00</td>
    <td align="right">    -4890.04</td>
    <td align="right">   -11789.26</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_2 ZN</td>
    <td align="right">01-JAN-23:22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    26837.48</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      170.13</td>
    <td align="right">      609.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2020.69</td>
    <td align="right">        0.00</td>
    <td align="right">    -4755.40</td>
    <td align="right">   -20840.62</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">02-JAN-06:22</td>
    <td align="right">    -2696.14</td>
    <td align="right">     2696.14</td>
    <td align="right">  2301757.52</td>
    <td align="right">    -2696.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    13488.53</td>
    <td align="right">    75320.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  -206205.06</td>
    <td align="right">        0.00</td>
    <td align="right">  -518566.87</td>
    <td align="right"> -1663098.22</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Standard62.1Summary::EntireFacility></a>
<p>Report:<b> Standard 62.1 Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-10-15
    13:51:49</b></p>
<b>System Ventilation Requirements for Cooling</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Outdoor Air Intake Flow - Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN PSZ-AC_3-7</td>
    <td align="right">       2.960</td>
    <td align="right">      134.26</td>
    <td align="right">      141.79</td>
    <td align="right">        0.95</td>
    <td align="right">      1.2224</td>
    <td align="right">       2.960</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      1.2224</td>
    <td align="right">        0.41</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN PSZ-AC_2-6</td>
    <td align="right">       5.815</td>
    <td align="right">      169.59</td>
    <td align="right">      179.11</td>
    <td align="right">        0.95</td>
    <td align="right">      1.5441</td>
    <td align="right">       5.815</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      1.5441</td>
    <td align="right">        0.27</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_5-9</td>
    <td align="right">       3.266</td>
    <td align="right">       84.79</td>
    <td align="right">       89.55</td>
    <td align="right">        0.95</td>
    <td align="right">      0.7720</td>
    <td align="right">       3.266</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.7720</td>
    <td align="right">        0.24</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_1-5</td>
    <td align="right">       5.036</td>
    <td align="right">      268.51</td>
    <td align="right">      283.59</td>
    <td align="right">        0.95</td>
    <td align="right">      2.4448</td>
    <td align="right">       5.036</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      2.4448</td>
    <td align="right">        0.49</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_4-8</td>
    <td align="right">       0.929</td>
    <td align="right">       29.35</td>
    <td align="right">       31.00</td>
    <td align="right">        0.95</td>
    <td align="right">      0.7830</td>
    <td align="right">       0.929</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.7830</td>
    <td align="right">        0.84</td>
  </tr>
  <tr>
    <td align="right">VAV_OTHER</td>
    <td align="right">      20.088</td>
    <td align="right">      718.57</td>
    <td align="right">      758.91</td>
    <td align="right">        0.95</td>
    <td align="right">     10.1362</td>
    <td align="right">      19.600</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">     10.1362</td>
    <td align="right">        0.52</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_1</td>
    <td align="right">      11.136</td>
    <td align="right">      400.05</td>
    <td align="right">      422.51</td>
    <td align="right">        0.95</td>
    <td align="right">      3.9676</td>
    <td align="right">      11.014</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      3.9676</td>
    <td align="right">        0.36</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_2</td>
    <td align="right">      11.021</td>
    <td align="right">      400.05</td>
    <td align="right">      422.51</td>
    <td align="right">        0.95</td>
    <td align="right">      3.9676</td>
    <td align="right">      10.901</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      3.9676</td>
    <td align="right">        0.36</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_3</td>
    <td align="right">      11.167</td>
    <td align="right">      400.05</td>
    <td align="right">      422.51</td>
    <td align="right">        0.95</td>
    <td align="right">      3.9676</td>
    <td align="right">      11.045</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      3.9676</td>
    <td align="right">        0.36</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Requirements for Heating</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Outdoor Air Intake Flow Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN PSZ-AC_3-7</td>
    <td align="right">       5.117</td>
    <td align="right">      134.26</td>
    <td align="right">      141.79</td>
    <td align="right">        0.95</td>
    <td align="right">      1.2224</td>
    <td align="right">       5.117</td>
    <td align="right">       0.239</td>
    <td align="right">       1.000</td>
    <td align="right">      1.2224</td>
    <td align="right">        0.24</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN PSZ-AC_2-6</td>
    <td align="right">       6.530</td>
    <td align="right">      169.59</td>
    <td align="right">      179.11</td>
    <td align="right">        0.95</td>
    <td align="right">      1.5441</td>
    <td align="right">       6.530</td>
    <td align="right">       0.236</td>
    <td align="right">       1.000</td>
    <td align="right">      1.5441</td>
    <td align="right">        0.24</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_5-9</td>
    <td align="right">       1.084</td>
    <td align="right">       84.79</td>
    <td align="right">       89.55</td>
    <td align="right">        0.95</td>
    <td align="right">      0.7720</td>
    <td align="right">       1.084</td>
    <td align="right">       0.712</td>
    <td align="right">       1.000</td>
    <td align="right">      0.7720</td>
    <td align="right">        0.71</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_1-5</td>
    <td align="right">       2.445</td>
    <td align="right">      268.51</td>
    <td align="right">      283.59</td>
    <td align="right">        0.95</td>
    <td align="right">      2.4448</td>
    <td align="right">       2.445</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      2.4448</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_4-8</td>
    <td align="right">       0.783</td>
    <td align="right">       29.35</td>
    <td align="right">       31.00</td>
    <td align="right">        0.95</td>
    <td align="right">      0.7830</td>
    <td align="right">       0.783</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.7830</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">VAV_OTHER</td>
    <td align="right">      17.087</td>
    <td align="right">      718.57</td>
    <td align="right">      758.91</td>
    <td align="right">        0.95</td>
    <td align="right">     10.1362</td>
    <td align="right">      17.087</td>
    <td align="right">       0.593</td>
    <td align="right">       1.000</td>
    <td align="right">     10.1362</td>
    <td align="right">        0.59</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_1</td>
    <td align="right">      12.877</td>
    <td align="right">      400.05</td>
    <td align="right">      422.51</td>
    <td align="right">        0.95</td>
    <td align="right">      3.9676</td>
    <td align="right">      12.877</td>
    <td align="right">       0.308</td>
    <td align="right">       1.000</td>
    <td align="right">      3.9676</td>
    <td align="right">        0.31</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_2</td>
    <td align="right">      12.858</td>
    <td align="right">      400.05</td>
    <td align="right">      422.51</td>
    <td align="right">        0.95</td>
    <td align="right">      3.9676</td>
    <td align="right">      12.858</td>
    <td align="right">       0.309</td>
    <td align="right">       1.000</td>
    <td align="right">      3.9676</td>
    <td align="right">        0.31</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_3</td>
    <td align="right">      12.879</td>
    <td align="right">      400.05</td>
    <td align="right">      422.51</td>
    <td align="right">        0.95</td>
    <td align="right">      3.9676</td>
    <td align="right">      12.879</td>
    <td align="right">       0.308</td>
    <td align="right">       1.000</td>
    <td align="right">      3.9676</td>
    <td align="right">        0.31</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Zone Population - Pz</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Zone Floor Area - Az [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Air Distribution Effectiveness - Ez-clg</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Air Distribution Effectiveness - Ez-htg</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN PSZ-AC_3-7</td>
    <td align="right">    0.008621</td>
    <td align="right">      141.79</td>
    <td align="right">    0.000000</td>
    <td align="right">      988.00</td>
    <td align="right">      1.2224</td>
    <td align="right">       1.000</td>
    <td align="right">      1.2224</td>
    <td align="right">       1.000</td>
    <td align="right">      1.2224</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN PSZ-AC_2-6</td>
    <td align="right">    0.008621</td>
    <td align="right">      179.11</td>
    <td align="right">    0.000000</td>
    <td align="right">     1248.00</td>
    <td align="right">      1.5441</td>
    <td align="right">       1.000</td>
    <td align="right">      1.5441</td>
    <td align="right">       1.000</td>
    <td align="right">      1.5441</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">    0.008621</td>
    <td align="right">       30.14</td>
    <td align="right">    0.004877</td>
    <td align="right">      210.00</td>
    <td align="right">      1.2840</td>
    <td align="right">       1.000</td>
    <td align="right">      1.2840</td>
    <td align="right">       1.000</td>
    <td align="right">      1.2840</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">    0.008621</td>
    <td align="right">       30.14</td>
    <td align="right">    0.004877</td>
    <td align="right">      210.00</td>
    <td align="right">      1.2840</td>
    <td align="right">       1.000</td>
    <td align="right">      1.2840</td>
    <td align="right">       1.000</td>
    <td align="right">      1.2840</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_5-9</td>
    <td align="right">    0.008621</td>
    <td align="right">       89.55</td>
    <td align="right">    0.000000</td>
    <td align="right">      624.00</td>
    <td align="right">      0.7720</td>
    <td align="right">       1.000</td>
    <td align="right">      0.7720</td>
    <td align="right">       1.000</td>
    <td align="right">      0.7720</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_1</td>
    <td align="right">    0.008621</td>
    <td align="right">       14.21</td>
    <td align="right">    0.000000</td>
    <td align="right">       99.00</td>
    <td align="right">      0.1225</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1225</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1225</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_1</td>
    <td align="right">    0.008621</td>
    <td align="right">       14.21</td>
    <td align="right">    0.000000</td>
    <td align="right">       99.00</td>
    <td align="right">      0.1225</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1225</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1225</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_2</td>
    <td align="right">    0.008621</td>
    <td align="right">       14.21</td>
    <td align="right">    0.000000</td>
    <td align="right">       99.00</td>
    <td align="right">      0.1225</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1225</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1225</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_2</td>
    <td align="right">    0.008621</td>
    <td align="right">       14.21</td>
    <td align="right">    0.000000</td>
    <td align="right">       99.00</td>
    <td align="right">      0.1225</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1225</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1225</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_3</td>
    <td align="right">    0.008621</td>
    <td align="right">       14.21</td>
    <td align="right">    0.000000</td>
    <td align="right">       99.00</td>
    <td align="right">      0.1225</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1225</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1225</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_3</td>
    <td align="right">    0.008621</td>
    <td align="right">       14.21</td>
    <td align="right">    0.000000</td>
    <td align="right">       99.00</td>
    <td align="right">      0.1225</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1225</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1225</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_1</td>
    <td align="right">    0.008621</td>
    <td align="right">       14.21</td>
    <td align="right">    0.000000</td>
    <td align="right">       99.00</td>
    <td align="right">      0.1225</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1225</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1225</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_1</td>
    <td align="right">    0.008621</td>
    <td align="right">       14.21</td>
    <td align="right">    0.000000</td>
    <td align="right">       99.00</td>
    <td align="right">      0.1225</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1225</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1225</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_2</td>
    <td align="right">    0.008621</td>
    <td align="right">       14.21</td>
    <td align="right">    0.000000</td>
    <td align="right">       99.00</td>
    <td align="right">      0.1225</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1225</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1225</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_2</td>
    <td align="right">    0.008621</td>
    <td align="right">       14.21</td>
    <td align="right">    0.000000</td>
    <td align="right">       99.00</td>
    <td align="right">      0.1225</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1225</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1225</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_3</td>
    <td align="right">    0.008621</td>
    <td align="right">       14.21</td>
    <td align="right">    0.000000</td>
    <td align="right">       99.00</td>
    <td align="right">      0.1225</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1225</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1225</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_3</td>
    <td align="right">    0.008621</td>
    <td align="right">       14.21</td>
    <td align="right">    0.000000</td>
    <td align="right">       99.00</td>
    <td align="right">      0.1225</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1225</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1225</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_1</td>
    <td align="right">    0.008621</td>
    <td align="right">       45.92</td>
    <td align="right">    0.000508</td>
    <td align="right">      320.00</td>
    <td align="right">      0.5585</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5585</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5585</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_1</td>
    <td align="right">    0.008621</td>
    <td align="right">       45.92</td>
    <td align="right">    0.000508</td>
    <td align="right">      320.00</td>
    <td align="right">      0.5585</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5585</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5585</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_2</td>
    <td align="right">    0.008621</td>
    <td align="right">       45.92</td>
    <td align="right">    0.000508</td>
    <td align="right">      320.00</td>
    <td align="right">      0.5585</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5585</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5585</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_2</td>
    <td align="right">    0.008621</td>
    <td align="right">       45.92</td>
    <td align="right">    0.000508</td>
    <td align="right">      320.00</td>
    <td align="right">      0.5585</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5585</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5585</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_3</td>
    <td align="right">    0.008621</td>
    <td align="right">       45.92</td>
    <td align="right">    0.000508</td>
    <td align="right">      320.00</td>
    <td align="right">      0.5585</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5585</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5585</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_3</td>
    <td align="right">    0.008621</td>
    <td align="right">       45.92</td>
    <td align="right">    0.000508</td>
    <td align="right">      320.00</td>
    <td align="right">      0.5585</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5585</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5585</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_1-5</td>
    <td align="right">    0.008621</td>
    <td align="right">      283.59</td>
    <td align="right">    0.000000</td>
    <td align="right">     1976.00</td>
    <td align="right">      2.4448</td>
    <td align="right">       1.000</td>
    <td align="right">      2.4448</td>
    <td align="right">       1.000</td>
    <td align="right">      2.4448</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_4-8</td>
    <td align="right">    0.008621</td>
    <td align="right">       31.00</td>
    <td align="right">    0.002388</td>
    <td align="right">      216.00</td>
    <td align="right">      0.7830</td>
    <td align="right">       1.000</td>
    <td align="right">      0.7830</td>
    <td align="right">       1.000</td>
    <td align="right">      0.7830</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">    0.008621</td>
    <td align="right">      120.55</td>
    <td align="right">    0.000000</td>
    <td align="right">      840.00</td>
    <td align="right">      1.0393</td>
    <td align="right">       1.000</td>
    <td align="right">      1.0393</td>
    <td align="right">       1.000</td>
    <td align="right">      1.0393</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">    0.008621</td>
    <td align="right">      163.61</td>
    <td align="right">    0.000508</td>
    <td align="right">     1140.00</td>
    <td align="right">      1.9896</td>
    <td align="right">       1.000</td>
    <td align="right">      1.9896</td>
    <td align="right">       1.000</td>
    <td align="right">      1.9896</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">    0.008621</td>
    <td align="right">      163.61</td>
    <td align="right">    0.000508</td>
    <td align="right">     1140.00</td>
    <td align="right">      1.9896</td>
    <td align="right">       1.000</td>
    <td align="right">      1.9896</td>
    <td align="right">       1.000</td>
    <td align="right">      1.9896</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">    0.008621</td>
    <td align="right">       49.08</td>
    <td align="right">    0.000254</td>
    <td align="right">      342.00</td>
    <td align="right">      0.5100</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5100</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5100</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">    0.008621</td>
    <td align="right">       49.08</td>
    <td align="right">    0.000254</td>
    <td align="right">      342.00</td>
    <td align="right">      0.5100</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5100</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5100</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_1</td>
    <td align="right">    0.008621</td>
    <td align="right">       68.46</td>
    <td align="right">    0.000000</td>
    <td align="right">      477.00</td>
    <td align="right">      0.5902</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5902</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5902</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_1</td>
    <td align="right">    0.008621</td>
    <td align="right">       68.46</td>
    <td align="right">    0.000000</td>
    <td align="right">      477.00</td>
    <td align="right">      0.5902</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5902</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5902</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_2</td>
    <td align="right">    0.008621</td>
    <td align="right">       68.46</td>
    <td align="right">    0.000000</td>
    <td align="right">      477.00</td>
    <td align="right">      0.5902</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5902</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5902</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_2</td>
    <td align="right">    0.008621</td>
    <td align="right">       68.46</td>
    <td align="right">    0.000000</td>
    <td align="right">      477.00</td>
    <td align="right">      0.5902</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5902</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5902</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_3</td>
    <td align="right">    0.008621</td>
    <td align="right">       68.46</td>
    <td align="right">    0.000000</td>
    <td align="right">      477.00</td>
    <td align="right">      0.5902</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5902</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5902</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_3</td>
    <td align="right">    0.008621</td>
    <td align="right">       68.46</td>
    <td align="right">    0.000000</td>
    <td align="right">      477.00</td>
    <td align="right">      0.5902</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5902</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5902</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_1</td>
    <td align="right">    0.008621</td>
    <td align="right">       68.46</td>
    <td align="right">    0.000000</td>
    <td align="right">      477.00</td>
    <td align="right">      0.5902</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5902</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5902</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_1</td>
    <td align="right">    0.008621</td>
    <td align="right">       68.46</td>
    <td align="right">    0.000000</td>
    <td align="right">      477.00</td>
    <td align="right">      0.5902</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5902</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5902</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_2</td>
    <td align="right">    0.008621</td>
    <td align="right">       68.46</td>
    <td align="right">    0.000000</td>
    <td align="right">      477.00</td>
    <td align="right">      0.5902</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5902</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5902</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_2</td>
    <td align="right">    0.008621</td>
    <td align="right">       68.46</td>
    <td align="right">    0.000000</td>
    <td align="right">      477.00</td>
    <td align="right">      0.5902</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5902</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5902</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_3</td>
    <td align="right">    0.008621</td>
    <td align="right">       68.46</td>
    <td align="right">    0.000000</td>
    <td align="right">      477.00</td>
    <td align="right">      0.5902</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5902</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5902</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_3</td>
    <td align="right">    0.008621</td>
    <td align="right">       68.46</td>
    <td align="right">    0.000000</td>
    <td align="right">      477.00</td>
    <td align="right">      0.5902</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5902</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5902</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">    0.008621</td>
    <td align="right">       76.35</td>
    <td align="right">    0.000000</td>
    <td align="right">      532.00</td>
    <td align="right">      0.6582</td>
    <td align="right">       1.000</td>
    <td align="right">      0.6582</td>
    <td align="right">       1.000</td>
    <td align="right">      0.6582</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">    0.008621</td>
    <td align="right">       76.35</td>
    <td align="right">    0.000000</td>
    <td align="right">      532.00</td>
    <td align="right">      0.6582</td>
    <td align="right">       1.000</td>
    <td align="right">      0.6582</td>
    <td align="right">       1.000</td>
    <td align="right">      0.6582</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">    0.008621</td>
    <td align="right">        0.00</td>
    <td align="right">    0.000508</td>
    <td align="right">      210.00</td>
    <td align="right">      0.1067</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1067</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1067</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">    0.008621</td>
    <td align="right">        0.00</td>
    <td align="right">    0.000508</td>
    <td align="right">      210.00</td>
    <td align="right">      0.1067</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1067</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1067</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Sum of Zone Floor Area - Az-sum [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN PSZ-AC_3-7</td>
    <td align="right">    0.008621</td>
    <td align="right">      141.79</td>
    <td align="right">    0.000000</td>
    <td align="right">      988.00</td>
    <td align="right">      1.2224</td>
    <td align="right">      1.2224</td>
    <td align="right">      1.2224</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN PSZ-AC_2-6</td>
    <td align="right">    0.008621</td>
    <td align="right">      179.11</td>
    <td align="right">    0.000000</td>
    <td align="right">     1248.00</td>
    <td align="right">      1.5441</td>
    <td align="right">      1.5441</td>
    <td align="right">      1.5441</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_5-9</td>
    <td align="right">    0.008621</td>
    <td align="right">       89.55</td>
    <td align="right">    0.000000</td>
    <td align="right">      624.00</td>
    <td align="right">      0.7720</td>
    <td align="right">      0.7720</td>
    <td align="right">      0.7720</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_1-5</td>
    <td align="right">    0.008621</td>
    <td align="right">      283.59</td>
    <td align="right">    0.000000</td>
    <td align="right">     1976.00</td>
    <td align="right">      2.4448</td>
    <td align="right">      2.4448</td>
    <td align="right">      2.4448</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_4-8</td>
    <td align="right">    0.008621</td>
    <td align="right">       31.00</td>
    <td align="right">    0.002388</td>
    <td align="right">      216.00</td>
    <td align="right">      0.7830</td>
    <td align="right">      0.7830</td>
    <td align="right">      0.7830</td>
  </tr>
  <tr>
    <td align="right">VAV_OTHER</td>
    <td align="right">    0.008621</td>
    <td align="right">      758.91</td>
    <td align="right">    0.000630</td>
    <td align="right">     5708.00</td>
    <td align="right">     10.1362</td>
    <td align="right">     10.1362</td>
    <td align="right">     10.1362</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_1</td>
    <td align="right">    0.008621</td>
    <td align="right">      422.51</td>
    <td align="right">    0.000110</td>
    <td align="right">     2944.00</td>
    <td align="right">      3.9676</td>
    <td align="right">      3.9676</td>
    <td align="right">      3.9676</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_2</td>
    <td align="right">    0.008621</td>
    <td align="right">      422.51</td>
    <td align="right">    0.000110</td>
    <td align="right">     2944.00</td>
    <td align="right">      3.9676</td>
    <td align="right">      3.9676</td>
    <td align="right">      3.9676</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_3</td>
    <td align="right">    0.008621</td>
    <td align="right">      422.51</td>
    <td align="right">    0.000110</td>
    <td align="right">     2944.00</td>
    <td align="right">      3.9676</td>
    <td align="right">      3.9676</td>
    <td align="right">      3.9676</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN PSZ-AC_3-7</td>
    <td align="right">&nbsp;</td>
    <td align="right">       2.960</td>
    <td align="right">      2.9595</td>
    <td align="right">      0.7529</td>
    <td align="right">      1.2224</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN PSZ-AC_2-6</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.815</td>
    <td align="right">      5.8148</td>
    <td align="right">      0.9510</td>
    <td align="right">      1.5441</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       1.284</td>
    <td align="right">      1.2840</td>
    <td align="right">      0.1600</td>
    <td align="right">      1.2840</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       1.284</td>
    <td align="right">      1.2840</td>
    <td align="right">      0.1600</td>
    <td align="right">      1.2840</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_5-9</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.266</td>
    <td align="right">      3.2661</td>
    <td align="right">      0.4755</td>
    <td align="right">      0.7720</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.516</td>
    <td align="right">      0.5160</td>
    <td align="right">      0.0754</td>
    <td align="right">      0.1225</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.663</td>
    <td align="right">      0.6631</td>
    <td align="right">      0.0754</td>
    <td align="right">      0.1225</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.509</td>
    <td align="right">      0.5090</td>
    <td align="right">      0.0754</td>
    <td align="right">      0.1225</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.660</td>
    <td align="right">      0.6597</td>
    <td align="right">      0.0754</td>
    <td align="right">      0.1225</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.509</td>
    <td align="right">      0.5094</td>
    <td align="right">      0.0754</td>
    <td align="right">      0.1225</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.661</td>
    <td align="right">      0.6606</td>
    <td align="right">      0.0754</td>
    <td align="right">      0.1225</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.327</td>
    <td align="right">      0.3268</td>
    <td align="right">      0.0754</td>
    <td align="right">      0.1225</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.453</td>
    <td align="right">      0.4525</td>
    <td align="right">      0.0754</td>
    <td align="right">      0.1225</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.327</td>
    <td align="right">      0.3270</td>
    <td align="right">      0.0754</td>
    <td align="right">      0.1225</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.453</td>
    <td align="right">      0.4532</td>
    <td align="right">      0.0754</td>
    <td align="right">      0.1225</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.337</td>
    <td align="right">      0.3368</td>
    <td align="right">      0.0754</td>
    <td align="right">      0.1225</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.459</td>
    <td align="right">      0.4586</td>
    <td align="right">      0.0754</td>
    <td align="right">      0.1225</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.712</td>
    <td align="right">      0.7120</td>
    <td align="right">      0.2438</td>
    <td align="right">      0.5585</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       1.021</td>
    <td align="right">      1.0213</td>
    <td align="right">      0.2438</td>
    <td align="right">      0.5585</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.706</td>
    <td align="right">      0.7058</td>
    <td align="right">      0.2438</td>
    <td align="right">      0.5585</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       1.016</td>
    <td align="right">      1.0164</td>
    <td align="right">      0.2438</td>
    <td align="right">      0.5585</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.714</td>
    <td align="right">      0.7141</td>
    <td align="right">      0.2438</td>
    <td align="right">      0.5585</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       1.022</td>
    <td align="right">      1.0222</td>
    <td align="right">      0.2438</td>
    <td align="right">      0.5585</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_1-5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.036</td>
    <td align="right">      5.0362</td>
    <td align="right">      1.5057</td>
    <td align="right">      2.4448</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_4-8</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.929</td>
    <td align="right">      0.9286</td>
    <td align="right">      0.1646</td>
    <td align="right">      0.7830</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       3.185</td>
    <td align="right">      3.1853</td>
    <td align="right">      0.6401</td>
    <td align="right">      1.0393</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       2.492</td>
    <td align="right">      2.4915</td>
    <td align="right">      0.8687</td>
    <td align="right">      1.9896</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       3.386</td>
    <td align="right">      3.3857</td>
    <td align="right">      0.8687</td>
    <td align="right">      1.9896</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       1.489</td>
    <td align="right">      1.4892</td>
    <td align="right">      0.2606</td>
    <td align="right">      0.5100</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.912</td>
    <td align="right">      0.9121</td>
    <td align="right">      0.2606</td>
    <td align="right">      0.5100</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       2.103</td>
    <td align="right">      2.1034</td>
    <td align="right">      0.3635</td>
    <td align="right">      0.5902</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       2.760</td>
    <td align="right">      2.7597</td>
    <td align="right">      0.3635</td>
    <td align="right">      0.5902</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       2.040</td>
    <td align="right">      2.0401</td>
    <td align="right">      0.3635</td>
    <td align="right">      0.5902</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       2.724</td>
    <td align="right">      2.7243</td>
    <td align="right">      0.3635</td>
    <td align="right">      0.5902</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       2.042</td>
    <td align="right">      2.0418</td>
    <td align="right">      0.3635</td>
    <td align="right">      0.5902</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       2.729</td>
    <td align="right">      2.7290</td>
    <td align="right">      0.3635</td>
    <td align="right">      0.5902</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       1.055</td>
    <td align="right">      1.0551</td>
    <td align="right">      0.3635</td>
    <td align="right">      0.5902</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       1.526</td>
    <td align="right">      1.5263</td>
    <td align="right">      0.3635</td>
    <td align="right">      0.5902</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       1.056</td>
    <td align="right">      1.0557</td>
    <td align="right">      0.3635</td>
    <td align="right">      0.5902</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       1.530</td>
    <td align="right">      1.5298</td>
    <td align="right">      0.3635</td>
    <td align="right">      0.5902</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       1.123</td>
    <td align="right">      1.1233</td>
    <td align="right">      0.3635</td>
    <td align="right">      0.5902</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       1.571</td>
    <td align="right">      1.5715</td>
    <td align="right">      0.3635</td>
    <td align="right">      0.5902</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       1.984</td>
    <td align="right">      1.9838</td>
    <td align="right">      0.4054</td>
    <td align="right">      0.6582</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       2.627</td>
    <td align="right">      2.6265</td>
    <td align="right">      0.4054</td>
    <td align="right">      0.6582</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.600</td>
    <td align="right">      0.5999</td>
    <td align="right">      0.1600</td>
    <td align="right">      0.1067</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.846</td>
    <td align="right">      0.8460</td>
    <td align="right">      0.1600</td>
    <td align="right">      0.1067</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN PSZ-AC_3-7</td>
    <td align="right">        2.96</td>
    <td align="right">       2.960</td>
    <td align="right">        2.96</td>
    <td align="right">      0.7529</td>
    <td align="right">      1.2224</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN PSZ-AC_2-6</td>
    <td align="right">        5.81</td>
    <td align="right">       5.815</td>
    <td align="right">        5.81</td>
    <td align="right">      0.9510</td>
    <td align="right">      1.5441</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_5-9</td>
    <td align="right">        3.27</td>
    <td align="right">       3.266</td>
    <td align="right">        3.27</td>
    <td align="right">      0.4755</td>
    <td align="right">      0.7720</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_1-5</td>
    <td align="right">        5.04</td>
    <td align="right">       5.036</td>
    <td align="right">        5.04</td>
    <td align="right">      1.5057</td>
    <td align="right">      2.4448</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_4-8</td>
    <td align="right">        0.93</td>
    <td align="right">       0.929</td>
    <td align="right">        0.93</td>
    <td align="right">      0.1646</td>
    <td align="right">      0.7830</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">VAV_OTHER</td>
    <td align="right">       20.09</td>
    <td align="right">      19.600</td>
    <td align="right">       20.09</td>
    <td align="right">      4.3495</td>
    <td align="right">     10.1362</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_1</td>
    <td align="right">       11.14</td>
    <td align="right">      11.014</td>
    <td align="right">       11.14</td>
    <td align="right">      2.2433</td>
    <td align="right">      3.9676</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_2</td>
    <td align="right">       11.02</td>
    <td align="right">      10.901</td>
    <td align="right">       11.02</td>
    <td align="right">      2.2433</td>
    <td align="right">      3.9676</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_3</td>
    <td align="right">       11.17</td>
    <td align="right">      11.045</td>
    <td align="right">       11.17</td>
    <td align="right">      2.2433</td>
    <td align="right">      3.9676</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN PSZ-AC_3-7</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.117</td>
    <td align="right">       5.117</td>
    <td align="right">       5.117</td>
    <td align="right">      1.2224</td>
    <td align="right">       0.239</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN PSZ-AC_2-6</td>
    <td align="right">&nbsp;</td>
    <td align="right">       6.530</td>
    <td align="right">       6.530</td>
    <td align="right">       6.530</td>
    <td align="right">      1.5441</td>
    <td align="right">       0.236</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       1.284</td>
    <td align="right">       1.284</td>
    <td align="right">       1.284</td>
    <td align="right">      1.2840</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       1.284</td>
    <td align="right">       1.284</td>
    <td align="right">       1.284</td>
    <td align="right">      1.2840</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_5-9</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.084</td>
    <td align="right">       1.084</td>
    <td align="right">       1.084</td>
    <td align="right">      0.7720</td>
    <td align="right">       0.712</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.711</td>
    <td align="right">       0.711</td>
    <td align="right">       0.711</td>
    <td align="right">      0.1225</td>
    <td align="right">       0.172</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.847</td>
    <td align="right">       0.847</td>
    <td align="right">       0.847</td>
    <td align="right">      0.1225</td>
    <td align="right">       0.145</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.710</td>
    <td align="right">       0.710</td>
    <td align="right">       0.710</td>
    <td align="right">      0.1225</td>
    <td align="right">       0.173</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.847</td>
    <td align="right">       0.847</td>
    <td align="right">       0.847</td>
    <td align="right">      0.1225</td>
    <td align="right">       0.145</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.710</td>
    <td align="right">       0.710</td>
    <td align="right">       0.710</td>
    <td align="right">      0.1225</td>
    <td align="right">       0.173</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.847</td>
    <td align="right">       0.847</td>
    <td align="right">       0.847</td>
    <td align="right">      0.1225</td>
    <td align="right">       0.145</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.708</td>
    <td align="right">       0.708</td>
    <td align="right">       0.708</td>
    <td align="right">      0.1225</td>
    <td align="right">       0.173</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.847</td>
    <td align="right">       0.847</td>
    <td align="right">       0.847</td>
    <td align="right">      0.1225</td>
    <td align="right">       0.145</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.708</td>
    <td align="right">       0.708</td>
    <td align="right">       0.708</td>
    <td align="right">      0.1225</td>
    <td align="right">       0.173</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.847</td>
    <td align="right">       0.847</td>
    <td align="right">       0.847</td>
    <td align="right">      0.1225</td>
    <td align="right">       0.145</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.709</td>
    <td align="right">       0.709</td>
    <td align="right">       0.709</td>
    <td align="right">      0.1225</td>
    <td align="right">       0.173</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.847</td>
    <td align="right">       0.847</td>
    <td align="right">       0.847</td>
    <td align="right">      0.1225</td>
    <td align="right">       0.145</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.558</td>
    <td align="right">       0.558</td>
    <td align="right">       0.558</td>
    <td align="right">      0.5585</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.589</td>
    <td align="right">       0.589</td>
    <td align="right">       0.589</td>
    <td align="right">      0.5585</td>
    <td align="right">       0.947</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.558</td>
    <td align="right">       0.558</td>
    <td align="right">       0.558</td>
    <td align="right">      0.5585</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.588</td>
    <td align="right">       0.588</td>
    <td align="right">       0.588</td>
    <td align="right">      0.5585</td>
    <td align="right">       0.949</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.558</td>
    <td align="right">       0.558</td>
    <td align="right">       0.558</td>
    <td align="right">      0.5585</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.590</td>
    <td align="right">       0.590</td>
    <td align="right">       0.590</td>
    <td align="right">      0.5585</td>
    <td align="right">       0.947</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_1-5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       2.445</td>
    <td align="right">       2.445</td>
    <td align="right">       2.445</td>
    <td align="right">      2.4448</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_4-8</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.783</td>
    <td align="right">       0.783</td>
    <td align="right">       0.783</td>
    <td align="right">      0.7830</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       3.005</td>
    <td align="right">       3.005</td>
    <td align="right">       3.005</td>
    <td align="right">      1.0393</td>
    <td align="right">       0.346</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       1.990</td>
    <td align="right">       1.990</td>
    <td align="right">       1.990</td>
    <td align="right">      1.9896</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       2.907</td>
    <td align="right">       2.907</td>
    <td align="right">       2.907</td>
    <td align="right">      1.9896</td>
    <td align="right">       0.684</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.510</td>
    <td align="right">       0.510</td>
    <td align="right">       0.510</td>
    <td align="right">      0.5100</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.510</td>
    <td align="right">       0.510</td>
    <td align="right">       0.510</td>
    <td align="right">      0.5100</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       1.856</td>
    <td align="right">       1.856</td>
    <td align="right">       1.856</td>
    <td align="right">      0.5902</td>
    <td align="right">       0.318</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       2.466</td>
    <td align="right">       2.466</td>
    <td align="right">       2.466</td>
    <td align="right">      0.5902</td>
    <td align="right">       0.239</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       1.845</td>
    <td align="right">       1.845</td>
    <td align="right">       1.845</td>
    <td align="right">      0.5902</td>
    <td align="right">       0.320</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       2.460</td>
    <td align="right">       2.460</td>
    <td align="right">       2.460</td>
    <td align="right">      0.5902</td>
    <td align="right">       0.240</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       1.845</td>
    <td align="right">       1.845</td>
    <td align="right">       1.845</td>
    <td align="right">      0.5902</td>
    <td align="right">       0.320</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       2.461</td>
    <td align="right">       2.461</td>
    <td align="right">       2.461</td>
    <td align="right">      0.5902</td>
    <td align="right">       0.240</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       1.835</td>
    <td align="right">       1.835</td>
    <td align="right">       1.835</td>
    <td align="right">      0.5902</td>
    <td align="right">       0.322</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       2.460</td>
    <td align="right">       2.460</td>
    <td align="right">       2.460</td>
    <td align="right">      0.5902</td>
    <td align="right">       0.240</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       1.835</td>
    <td align="right">       1.835</td>
    <td align="right">       1.835</td>
    <td align="right">      0.5902</td>
    <td align="right">       0.322</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       2.460</td>
    <td align="right">       2.460</td>
    <td align="right">       2.460</td>
    <td align="right">      0.5902</td>
    <td align="right">       0.240</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_POD_3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       1.847</td>
    <td align="right">       1.847</td>
    <td align="right">       1.847</td>
    <td align="right">      0.5902</td>
    <td align="right">       0.320</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_POD_3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       2.465</td>
    <td align="right">       2.465</td>
    <td align="right">       2.465</td>
    <td align="right">      0.5902</td>
    <td align="right">       0.239</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       1.822</td>
    <td align="right">       1.822</td>
    <td align="right">       1.822</td>
    <td align="right">      0.6582</td>
    <td align="right">       0.361</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       2.476</td>
    <td align="right">       2.476</td>
    <td align="right">       2.476</td>
    <td align="right">      0.6582</td>
    <td align="right">       0.266</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.520</td>
    <td align="right">       0.520</td>
    <td align="right">       0.520</td>
    <td align="right">      0.1067</td>
    <td align="right">       0.205</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_2 ZN</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.779</td>
    <td align="right">       0.779</td>
    <td align="right">       0.779</td>
    <td align="right">      0.1067</td>
    <td align="right">       0.137</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN PSZ-AC_3-7</td>
    <td align="right">        5.12</td>
    <td align="right">       5.117</td>
    <td align="right">        5.12</td>
    <td align="right">        5.12</td>
    <td align="right">      1.2224</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN PSZ-AC_2-6</td>
    <td align="right">        6.53</td>
    <td align="right">       6.530</td>
    <td align="right">        6.53</td>
    <td align="right">        6.53</td>
    <td align="right">      1.5441</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_5-9</td>
    <td align="right">        1.08</td>
    <td align="right">       1.084</td>
    <td align="right">        1.08</td>
    <td align="right">        1.08</td>
    <td align="right">      0.7720</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_1-5</td>
    <td align="right">        2.44</td>
    <td align="right">       2.445</td>
    <td align="right">        2.44</td>
    <td align="right">        2.44</td>
    <td align="right">      2.4448</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_4-8</td>
    <td align="right">        0.78</td>
    <td align="right">       0.783</td>
    <td align="right">        0.78</td>
    <td align="right">        0.78</td>
    <td align="right">      0.7830</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">VAV_OTHER</td>
    <td align="right">       17.09</td>
    <td align="right">      17.087</td>
    <td align="right">       17.09</td>
    <td align="right">       17.09</td>
    <td align="right">     10.1362</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_1</td>
    <td align="right">       12.88</td>
    <td align="right">      12.877</td>
    <td align="right">       12.88</td>
    <td align="right">       12.88</td>
    <td align="right">      3.9676</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_2</td>
    <td align="right">       12.86</td>
    <td align="right">      12.858</td>
    <td align="right">       12.86</td>
    <td align="right">       12.86</td>
    <td align="right">      3.9676</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_3</td>
    <td align="right">       12.88</td>
    <td align="right">      12.879</td>
    <td align="right">       12.88</td>
    <td align="right">       12.88</td>
    <td align="right">      3.9676</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LEEDSummary::EntireFacility></a>
<p>Report:<b> LEED Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-10-15
    13:51:49</b></p>
<b>Sec1.1A-General Information</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Sec1.1A-General Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">RUN PERIOD 1 ** FAIRBANKS INTL ARPT AK USA Source TMY3 WMO#=702610</td>
  </tr>
  <tr>
    <td align="right">Total gross floor area [m2]</td>
    <td align="right">    19592.00</td>
  </tr>
  <tr>
    <td align="right">Principal Heating Source</td>
    <td align="right">Natural Gas</td>
  </tr>
</table>
<br><br>
<b>EAp2-1. Space Usage Type</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-1. Space Usage Type-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Space Area [m2]</td>
    <td align="right">Regularly Occupied Area [m2]</td>
    <td align="right">Unconditioned Area [m2]</td>
    <td align="right">Typical Hours/Week in Operation [hr/wk]</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN</td>
    <td align="right">      988.00</td>
    <td align="right">      988.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">     1248.00</td>
    <td align="right">     1248.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_1 ZN</td>
    <td align="right">      210.00</td>
    <td align="right">      210.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_2 ZN</td>
    <td align="right">      210.00</td>
    <td align="right">      210.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN</td>
    <td align="right">      624.00</td>
    <td align="right">      624.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">      320.00</td>
    <td align="right">      320.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">      320.00</td>
    <td align="right">      320.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">      320.00</td>
    <td align="right">      320.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">      320.00</td>
    <td align="right">      320.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">      320.00</td>
    <td align="right">      320.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">      320.00</td>
    <td align="right">      320.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN</td>
    <td align="right">     1976.00</td>
    <td align="right">     1976.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN</td>
    <td align="right">      216.00</td>
    <td align="right">      216.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN</td>
    <td align="right">      840.00</td>
    <td align="right">      840.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 ZN</td>
    <td align="right">     1140.00</td>
    <td align="right">     1140.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2 ZN</td>
    <td align="right">     1140.00</td>
    <td align="right">     1140.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1 ZN</td>
    <td align="right">      342.00</td>
    <td align="right">      342.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_2 ZN</td>
    <td align="right">      342.00</td>
    <td align="right">      342.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">      477.00</td>
    <td align="right">      477.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">      477.00</td>
    <td align="right">      477.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">      477.00</td>
    <td align="right">      477.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">      477.00</td>
    <td align="right">      477.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">      477.00</td>
    <td align="right">      477.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">      477.00</td>
    <td align="right">      477.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 ZN</td>
    <td align="right">      477.00</td>
    <td align="right">      477.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2 ZN</td>
    <td align="right">      477.00</td>
    <td align="right">      477.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 ZN</td>
    <td align="right">      477.00</td>
    <td align="right">      477.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2 ZN</td>
    <td align="right">      477.00</td>
    <td align="right">      477.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 ZN</td>
    <td align="right">      477.00</td>
    <td align="right">      477.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2 ZN</td>
    <td align="right">      477.00</td>
    <td align="right">      477.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1 ZN</td>
    <td align="right">      532.00</td>
    <td align="right">      532.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_2 ZN</td>
    <td align="right">      532.00</td>
    <td align="right">      532.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1 ZN</td>
    <td align="right">      210.00</td>
    <td align="right">      210.00</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_2 ZN</td>
    <td align="right">      210.00</td>
    <td align="right">      210.00</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Totals</td>
    <td align="right">    19592.00</td>
    <td align="right">    19592.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-2. Advisory Messages</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-2. Advisory Messages-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Number of hours heating loads not met</td>
    <td align="right">      162.33</td>
  </tr>
  <tr>
    <td align="right">Number of hours cooling loads not met</td>
    <td align="right">      117.50</td>
  </tr>
  <tr>
    <td align="right">Number of hours not met</td>
    <td align="right">      278.33</td>
  </tr>
</table>
<br><br>
<b>EAp2-3. Energy Type Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-3. Energy Type Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Utility Rate</td>
    <td align="right">Virtual Rate [$/unit energy]</td>
    <td align="right">Units of Energy</td>
    <td align="right">Units of Demand</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-4/5. Performance Rating Method Compliance</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-4/5. Performance Rating Method Compliance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electric Energy Use [GJ]</td>
    <td align="right">Electric Demand [W]</td>
    <td align="right">Natural Gas Energy Use [GJ]</td>
    <td align="right">Natural Gas Demand [W]</td>
    <td align="right">Additional Energy Use [GJ]</td>
    <td align="right">Additional Demand [W]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">     2673.51</td>
    <td align="right">   256282.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">      341.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    19650.72</td>
    <td align="right">  4506024.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">      725.61</td>
    <td align="right">   261445.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">      104.13</td>
    <td align="right">    10549.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans-Interior</td>
    <td align="right">     3482.76</td>
    <td align="right">   165104.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans-Parking Garage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      310.23</td>
    <td align="right">       20.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">     3328.78</td>
    <td align="right">   215763.29</td>
    <td align="right">      360.24</td>
    <td align="right">     4836.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting-Process</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration Equipment</td>
    <td align="right">       76.83</td>
    <td align="right">     4205.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooking</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Industrial Process</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Elevators and Escalators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Line</td>
    <td align="right">    10732.66</td>
    <td align="right">&nbsp;</td>
    <td align="right">    20321.20</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-6. Energy Use Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-6. Energy Use Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [GJ]</td>
    <td align="right">Total Energy Use [GJ]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">     3405.61</td>
    <td align="right">    10732.66</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">      360.24</td>
    <td align="right">    20321.20</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     3765.85</td>
    <td align="right">    31053.86</td>
  </tr>
</table>
<br><br>
<b>EAp2-7. Energy Cost Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-7. Energy Cost Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [$]</td>
    <td align="right">Total Energy Cost [$]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Process energy cost based on ratio of process to total energy.</i>
<br><br>
<b>L-1. Renewable Energy Source Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_L-1. Renewable Energy Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Capacity [kW]</td>
    <td align="right">Annual Energy Generated [GJ]</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-17a. Energy Use Intensity - Electricity</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17a. Energy Use Intensity - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricty [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      136.46</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">       37.04</td>
  </tr>
  <tr>
    <td align="right">Fans-Interior</td>
    <td align="right">      177.76</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">      169.90</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">       26.64</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">      547.81</td>
  </tr>
</table>
<br><br>
<b>EAp2-17b. Energy Use Intensity - Natural Gas</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17b. Energy Use Intensity - Natural Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Natural Gas [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">     1003.00</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">       15.83</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">       18.39</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">     1037.22</td>
  </tr>
</table>
<br><br>
<b>EAp2-17c. Energy Use Intensity - Additional</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17c. Energy Use Intensity - Additional-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Additional [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-18. End Use Percentage</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-18. End Use Percentage-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Percent [%]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">        8.61</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">       63.28</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">        2.34</td>
  </tr>
  <tr>
    <td align="right">Fans-Interior</td>
    <td align="right">       11.22</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">       11.88</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        1.68</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> Component Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-10-15
    13:51:49</b></p>
<b>AirTerminal:SingleDuct:Uncontrolled</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirTerminal:SingleDuct:Uncontrolled-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 ZN PSZ-AC_3-7 DIFFUSER</td>
    <td align="right">        5.12</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1 ZN PSZ-AC_2-6 DIFFUSER</td>
    <td align="right">        6.53</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 ZN PSZ-AC_5-9 DIFFUSER</td>
    <td align="right">        3.27</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 ZN PSZ-AC_1-5 DIFFUSER</td>
    <td align="right">        5.04</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 ZN PSZ-AC_4-8 DIFFUSER</td>
    <td align="right">    0.928602</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>AirTerminal:SingleDuct:VAV:Reheat</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirTerminal:SingleDuct:VAV:Reheat-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
